// $Id: R1-12.47-1.glm 
// 12.5 kV feeder
//*********************************************
// validation tests for R1-12.47-1.glm
// validates voltages with NR at selected load, node, meter, triplex_node, and
// triplex_meter objects
// created by: alek332
clock{
	timezone EST+5EDT;
	timestamp '2000-01-01 0:00:00';
	stoptime '2000-01-01 0:15:00';
}

//#set profiler=1
//*********************************************
// modules

module tape;
module powerflow{
	solver_method NR;
	default_maximum_voltage_error 1e-9;
};
module assert;
//*********************************************

object regulator:4383 {
	name R1-12-47-1_reg_1;
	from R1-12-47-1_node_617;
	to R1-12-47-1_meter_21;
	phases ABCN;
	configuration regulator_configuration:4384;
	// object recorder {
		 // property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
		 // limit 1440;
		 // interval 60;
		 // file "R1-12.27-1_reg_output.csv";
	// };
}


object regulator_configuration:4384 {
	name feeder_reg_cfg;
	Control OUTPUT_VOLTAGE;
	band_center 7216.0;
	band_width 120;
	connect_type WYE_WYE;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}


object capacitor:4380 {
	name R1-12-47-1_cap_1;
	phases ABCN;
	pt_phase B;
	parent R1-12-47-1_node_422;
	phases_connected ABC;
	control VOLT;
	voltage_set_high 7300; 
	voltage_set_low 7100; 
	capacitor_A 0.15 MVAr;
	capacitor_B 0.15 MVAr;
	capacitor_C 0.15 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7220;
	nominal_voltage 7216.88;
	object recorder {
		property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
		file R1-12.47-1_capacitor1.csv;
		interval 60;
		limit 1440;
	};
	// object recorder {
		// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;
		// interval 60;
		// limit 1440;
		// file "capacitor_4380.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +7074.77-16.5866j;
		within 100;
	};
	object complex_assert{
		target voltage_B;
		value -3714.04-5856.79j;
		within 100;
	};
	object complex_assert{
		target voltage_C;
		value -3109.86+6152.68j;
		within 100;
	};
	object complex_assert{
		target voltage_AB;
		value +10788.8+5840.21j;
		within 100;
	};
	object complex_assert{
		target voltage_BC;
		value -604.171-12009.5j;
		within 100;
	};
	object complex_assert{
		target voltage_CA;
		value -10184.6+6169.27j;
		within 100;
	};
}

object capacitor:4381 {
	name R1-12-47-1_cap_2;
	phases ABCN;
	pt_phase B;
	parent R1-12-47-1_node_216;
	phases_connected ABC;
	control VOLT;
	voltage_set_high 7300; 
	voltage_set_low 7100; 
	capacitor_A 0.3 MVAr;
	capacitor_B 0.3 MVAr;
	capacitor_C 0.3 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7220;
	nominal_voltage 7216.88;
	// object recorder {
		// property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
		// file R1-12.47-1_capacitor2.csv;
		// interval 60;
		// limit 1440;
	// };
	// object recorder {
		// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;
		// interval 60;
		// limit 1440;
		// file "capacitor_4381.csv";
	// };
		object complex_assert{
		target voltage_A;
		value +7106.03-6.07231j;
		within 100;
	};
	object complex_assert{
		target voltage_B;
		value -3685.4-5887.75j;
		within 100;
	};
	object complex_assert{
		target voltage_C;
		value -3130.34+6153j;
		within 100;
	};
}


object fuse:4249 {
	name R1-12-47-1_fuse_1;
	phases AN;
	from R1-12-47-1_node_596;
	to R1-12-47-1_node_599;
	current_limit 40;
	status CLOSED;
}

object fuse:4250 {
	name R1-12-47-1_fuse_2;
	phases AN;
	from R1-12-47-1_node_594;
	to R1-12-47-1_node_595;
	current_limit 65;
	status CLOSED;
}

object fuse:4251 {
	name R1-12-47-1_fuse_3;
	phases AN;
	from R1-12-47-1_node_508;
	to R1-12-47-1_node_510;
	current_limit 15;
	status CLOSED;
}

object fuse:4252 {
	name R1-12-47-1_fuse_4;
	phases AN;
	from R1-12-47-1_node_503;
	to R1-12-47-1_node_511;
	current_limit 40;
	status CLOSED;
}

object fuse:4253 {
	name R1-12-47-1_fuse_5;
	phases AN;
	from R1-12-47-1_node_512;
	to R1-12-47-1_node_513;
	current_limit 25;
	status CLOSED;
}

object fuse:4254 {
	name R1-12-47-1_fuse_6;
	phases AN;
	from R1-12-47-1_node_474;
	to R1-12-47-1_node_477;
	current_limit 40;
	status CLOSED;
}

object fuse:4255 {
	name R1-12-47-1_fuse_7;
	phases AN;
	from R1-12-47-1_node_474;
	to R1-12-47-1_node_480;
	current_limit 40;
	status CLOSED;
}

object fuse:4256 {
	name R1-12-47-1_fuse_8;
	phases AN;
	from R1-12-47-1_node_522;
	to R1-12-47-1_node_524;
	current_limit 25;
	status CLOSED;
}

object fuse:4257 {
	name R1-12-47-1_fuse_9;
	phases AN;
	from R1-12-47-1_node_576;
	to R1-12-47-1_node_577;
	current_limit 65;
	status CLOSED;
}

object fuse:4258 {
	name R1-12-47-1_fuse_10;
	phases AN;
	from R1-12-47-1_node_515;
	to R1-12-47-1_node_518;
	current_limit 6;
	status CLOSED;
}

object fuse:4259 {
	name R1-12-47-1_fuse_11;
	phases AN;
	from R1-12-47-1_node_580;
	to R1-12-47-1_node_581;
	current_limit 10;
	status CLOSED;
}

object fuse:4260 {
	name R1-12-47-1_fuse_12;
	phases BN;
	from R1-12-47-1_node_562;
	to R1-12-47-1_node_574;
	current_limit 25;
	status CLOSED;
}

object fuse:4261 {
	name R1-12-47-1_fuse_13;
	phases CN;
	from R1-12-47-1_node_561;
	to R1-12-47-1_node_567;
	current_limit 65;
	status CLOSED;
}

object fuse:4262 {
	name R1-12-47-1_fuse_14;
	phases AN;
	from R1-12-47-1_node_485;
	to R1-12-47-1_node_487;
	current_limit 15;
	status CLOSED;
}

object fuse:4263 {
	name R1-12-47-1_fuse_15;
	phases AN;
	from R1-12-47-1_node_560;
	to R1-12-47-1_node_566;
	current_limit 25;
	status CLOSED;
}

object fuse:4264 {
	name R1-12-47-1_fuse_16;
	phases AN;
	from R1-12-47-1_node_569;
	to R1-12-47-1_node_570;
	current_limit 40;
	status CLOSED;
}

object fuse:4265 {
	name R1-12-47-1_fuse_17;
	phases AN;
	from R1-12-47-1_node_496;
	to R1-12-47-1_node_498;
	current_limit 25;
	status CLOSED;
}

object fuse:4266 {
	name R1-12-47-1_fuse_18;
	phases AN;
	from R1-12-47-1_node_490;
	to R1-12-47-1_node_492;
	current_limit 25;
	status CLOSED;
}

object fuse:4267 {
	name R1-12-47-1_fuse_19;
	phases CN;
	from R1-12-47-1_node_559;
	to R1-12-47-1_node_563;
	current_limit 25;
	status CLOSED;
}

object fuse:4268 {
	name R1-12-47-1_fuse_20;
	phases AN;
	from R1-12-47-1_node_417;
	to R1-12-47-1_node_418;
	current_limit 25;
	status CLOSED;
}

object fuse:4269 {
	name R1-12-47-1_fuse_21;
	phases AN;
	from R1-12-47-1_node_552;
	to R1-12-47-1_node_553;
	current_limit 25;
	status CLOSED;
}

object fuse:4270 {
	name R1-12-47-1_fuse_22;
	phases AN;
	from R1-12-47-1_node_461;
	to R1-12-47-1_node_466;
	current_limit 15;
	status CLOSED;
}

object fuse:4271 {
	name R1-12-47-1_fuse_23;
	phases CN;
	from R1-12-47-1_node_551;
	to R1-12-47-1_node_555;
	current_limit 25;
	status CLOSED;
}

object fuse:4272 {
	name R1-12-47-1_fuse_24;
	phases ABCN;
	from R1-12-47-1_node_456;
	to R1-12-47-1_node_457;
	current_limit 65;
	status CLOSED;
}

object fuse:4273 {
	name R1-12-47-1_fuse_25;
	phases AN;
	from R1-12-47-1_node_532;
	to R1-12-47-1_node_534;
	current_limit 15;
	status CLOSED;
}

object fuse:4274 {
	name R1-12-47-1_fuse_26;
	phases AN;
	from R1-12-47-1_node_547;
	to R1-12-47-1_node_558;
	current_limit 15;
	status CLOSED;
}

object fuse:4275 {
	name R1-12-47-1_fuse_27;
	phases CN;
	from R1-12-47-1_node_546;
	to R1-12-47-1_node_548;
	current_limit 15;
	status CLOSED;
}

object fuse:4276 {
	name R1-12-47-1_fuse_28;
	phases BN;
	from R1-12-47-1_node_449;
	to R1-12-47-1_node_450;
	current_limit 40;
	status CLOSED;
}

object fuse:4277 {
	name R1-12-47-1_fuse_29;
	phases BN;
	from R1-12-47-1_node_546;
	to R1-12-47-1_node_556;
	current_limit 15;
	status CLOSED;
}

object fuse:4278 {
	name R1-12-47-1_fuse_30;
	phases BN;
	from R1-12-47-1_node_446;
	to R1-12-47-1_node_447;
	current_limit 15;
	status CLOSED;
}

object fuse:4279 {
	name R1-12-47-1_fuse_31;
	phases AN;
	from R1-12-47-1_node_326;
	to R1-12-47-1_node_327;
	current_limit 25;
	status CLOSED;
}

object fuse:4280 {
	name R1-12-47-1_fuse_32;
	phases BN;
	from R1-12-47-1_node_539;
	to R1-12-47-1_node_541;
	current_limit 40;
	status CLOSED;
}

object fuse:4281 {
	name R1-12-47-1_fuse_33;
	phases AN;
	from R1-12-47-1_node_540;
	to R1-12-47-1_node_545;
	current_limit 25;
	status CLOSED;
}

object fuse:4282 {
	name R1-12-47-1_fuse_34;
	phases ABCN;
	from R1-12-47-1_node_434;
	to R1-12-47-1_node_435;
	current_limit 65;
	status CLOSED;
}

object fuse:4283 {
	name R1-12-47-1_fuse_35;
	phases AN;
	from R1-12-47-1_node_355;
	to R1-12-47-1_node_356;
	current_limit 25;
	status CLOSED;
}

object fuse:4284 {
	name R1-12-47-1_fuse_36;
	phases CN;
	from R1-12-47-1_node_359;
	to R1-12-47-1_node_419;
	current_limit 25;
	status CLOSED;
}

object fuse:4285 {
	name R1-12-47-1_fuse_37;
	phases AN;
	from R1-12-47-1_node_229;
	to R1-12-47-1_node_232;
	current_limit 10;
	status CLOSED;
}

object fuse:4286 {
	name R1-12-47-1_fuse_38;
	phases AN;
	from R1-12-47-1_node_538;
	to R1-12-47-1_node_543;
	current_limit 40;
	status CLOSED;
}

object fuse:4287 {
	name R1-12-47-1_fuse_39;
	phases AN;
	from R1-12-47-1_node_543;
	to R1-12-47-1_node_544;
	current_limit 25;
	status CLOSED;
}

object fuse:4288 {
	name R1-12-47-1_fuse_40;
	phases AN;
	from R1-12-47-1_node_342;
	to R1-12-47-1_node_354;
	current_limit 15;
	status CLOSED;
}

object fuse:4289 {
	name R1-12-47-1_fuse_41;
	phases AN;
	from R1-12-47-1_node_335;
	to R1-12-47-1_node_336;
	current_limit 25;
	status CLOSED;
}

object fuse:4290 {
	name R1-12-47-1_fuse_42;
	phases CN;
	from R1-12-47-1_node_536;
	to R1-12-47-1_node_537;
	current_limit 25;
	status CLOSED;
}

object fuse:4291 {
	name R1-12-47-1_fuse_43;
	phases AN;
	from R1-12-47-1_node_346;
	to R1-12-47-1_node_410;
	current_limit 65;
	status CLOSED;
}

object fuse:4292 {
	name R1-12-47-1_fuse_44;
	phases CN;
	from R1-12-47-1_node_345;
	to R1-12-47-1_node_358;
	current_limit 65;
	status CLOSED;
}

object fuse:4293 {
	name R1-12-47-1_fuse_45;
	phases CN;
	from R1-12-47-1_node_441;
	to R1-12-47-1_node_442;
	current_limit 15;
	status CLOSED;
}

object fuse:4294 {
	name R1-12-47-1_fuse_46;
	phases AN;
	from R1-12-47-1_node_420;
	to R1-12-47-1_node_421;
	current_limit 25;
	status CLOSED;
}

object fuse:4295 {
	name R1-12-47-1_fuse_47;
	phases ABCN;
	from R1-12-47-1_node_439;
	to R1-12-47-1_node_440;
	current_limit 65;
	status CLOSED;
}

object fuse:4296 {
	name R1-12-47-1_fuse_48;
	phases ABCN;
	from R1-12-47-1_node_217;
	to R1-12-47-1_node_334;
	current_limit 100;
	status CLOSED;
}

object fuse:4297 {
	name R1-12-47-1_fuse_49;
	phases BN;
	from R1-12-47-1_node_433;
	to R1-12-47-1_node_432;
	current_limit 15;
	status CLOSED;
}

object fuse:4298 {
	name R1-12-47-1_fuse_50;
	phases AN;
	from R1-12-47-1_node_233;
	to R1-12-47-1_node_237;
	current_limit 15;
	status CLOSED;
}

object fuse:4299 {
	name R1-12-47-1_fuse_51;
	phases ABCN;
	from R1-12-47-1_node_234;
	to R1-12-47-1_node_240;
	current_limit 100;
	status CLOSED;
}

object fuse:4300 {
	name R1-12-47-1_fuse_52;
	phases CN;
	from R1-12-47-1_node_420;
	to R1-12-47-1_node_423;
	current_limit 40;
	status CLOSED;
}

object fuse:4301 {
	name R1-12-47-1_fuse_53;
	phases AN;
	from R1-12-47-1_node_338;
	to R1-12-47-1_node_347;
	current_limit 40;
	status CLOSED;
}

object fuse:4302 {
	name R1-12-47-1_fuse_54;
	phases AN;
	from R1-12-47-1_node_347;
	to R1-12-47-1_node_353;
	current_limit 40;
	status CLOSED;
}

object fuse:4303 {
	name R1-12-47-1_fuse_55;
	phases CN;
	from R1-12-47-1_node_331;
	to R1-12-47-1_node_332;
	current_limit 15;
	status CLOSED;
}

object fuse:4304 {
	name R1-12-47-1_fuse_56;
	phases AN;
	from R1-12-47-1_node_361;
	to R1-12-47-1_node_365;
	current_limit 40;
	status CLOSED;
}

object fuse:4305 {
	name R1-12-47-1_fuse_57;
	phases CN;
	from R1-12-47-1_node_229;
	to R1-12-47-1_node_230;
	current_limit 25;
	status CLOSED;
}

object fuse:4306 {
	name R1-12-47-1_fuse_58;
	phases AN;
	from R1-12-47-1_node_348;
	to R1-12-47-1_node_352;
	current_limit 25;
	status CLOSED;
}

object fuse:4307 {
	name R1-12-47-1_fuse_59;
	phases ABCN;
	from R1-12-47-1_node_361;
	to R1-12-47-1_node_362;
	current_limit 65;
	status CLOSED;
}

object fuse:4308 {
	name R1-12-47-1_fuse_60;
	phases CN;
	from R1-12-47-1_node_218;
	to R1-12-47-1_node_219;
	current_limit 100;
	status CLOSED;
}

object fuse:4309 {
	name R1-12-47-1_fuse_61;
	phases AN;
	from R1-12-47-1_node_350;
	to R1-12-47-1_node_351;
	current_limit 25;
	status CLOSED;
}

object fuse:4310 {
	name R1-12-47-1_fuse_62;
	phases BN;
	from R1-12-47-1_node_211;
	to R1-12-47-1_node_213;
	current_limit 25;
	status CLOSED;
}

object fuse:4311 {
	name R1-12-47-1_fuse_63;
	phases AN;
	from R1-12-47-1_node_374;
	to R1-12-47-1_node_381;
	current_limit 15;
	status CLOSED;
}

object fuse:4312 {
	name R1-12-47-1_fuse_64;
	phases CN;
	from R1-12-47-1_node_368;
	to R1-12-47-1_node_370;
	current_limit 25;
	status CLOSED;
}

object fuse:4313 {
	name R1-12-47-1_fuse_65;
	phases AN;
	from R1-12-47-1_node_371;
	to R1-12-47-1_node_372;
	current_limit 40;
	status CLOSED;
}

object fuse:4314 {
	name R1-12-47-1_fuse_66;
	phases BN;
	from R1-12-47-1_node_203;
	to R1-12-47-1_node_208;
	current_limit 40;
	status CLOSED;
}

object fuse:4315 {
	name R1-12-47-1_fuse_67;
	phases AN;
	from R1-12-47-1_node_372;
	to R1-12-47-1_node_380;
	current_limit 25;
	status CLOSED;
}

object fuse:4316 {
	name R1-12-47-1_fuse_68;
	phases AN;
	from R1-12-47-1_node_383;
	to R1-12-47-1_node_384;
	current_limit 25;
	status CLOSED;
}

object fuse:4317 {
	name R1-12-47-1_fuse_69;
	phases AN;
	from R1-12-47-1_node_391;
	to R1-12-47-1_node_394;
	current_limit 25;
	status CLOSED;
}

object fuse:4318 {
	name R1-12-47-1_fuse_70;
	phases BN;
	from R1-12-47-1_node_211;
	to R1-12-47-1_node_214;
	current_limit 25;
	status CLOSED;
}

object fuse:4319 {
	name R1-12-47-1_fuse_71;
	phases BN;
	from R1-12-47-1_node_393;
	to R1-12-47-1_node_396;
	current_limit 25;
	status CLOSED;
}

object fuse:4320 {
	name R1-12-47-1_fuse_72;
	phases BN;
	from R1-12-47-1_node_205;
	to R1-12-47-1_node_206;
	current_limit 40;
	status CLOSED;
}

object fuse:4321 {
	name R1-12-47-1_fuse_73;
	phases BN;
	from R1-12-47-1_node_175;
	to R1-12-47-1_node_205;
	current_limit 100;
	status CLOSED;
}

object fuse:4322 {
	name R1-12-47-1_fuse_74;
	phases AN;
	from R1-12-47-1_node_140;
	to R1-12-47-1_node_163;
	current_limit 65;
	status CLOSED;
}

object fuse:4323 {
	name R1-12-47-1_fuse_75;
	phases CN;
	from R1-12-47-1_node_140;
	to R1-12-47-1_node_167;
	current_limit 100;
	status CLOSED;
}

object fuse:4324 {
	name R1-12-47-1_fuse_76;
	phases CN;
	from R1-12-47-1_node_168;
	to R1-12-47-1_node_170;
	current_limit 40;
	status CLOSED;
}

object fuse:4325 {
	name R1-12-47-1_fuse_77;
	phases AN;
	from R1-12-47-1_node_159;
	to R1-12-47-1_node_160;
	current_limit 15;
	status CLOSED;
}

object fuse:4326 {
	name R1-12-47-1_fuse_78;
	phases BN;
	from R1-12-47-1_node_403;
	to R1-12-47-1_node_405;
	current_limit 25;
	status CLOSED;
}

object fuse:4327 {
	name R1-12-47-1_fuse_79;
	phases CN;
	from R1-12-47-1_node_173;
	to R1-12-47-1_node_182;
	current_limit 65;
	status CLOSED;
}

object fuse:4328 {
	name R1-12-47-1_fuse_80;
	phases CN;
	from R1-12-47-1_node_182;
	to R1-12-47-1_node_185;
	current_limit 25;
	status CLOSED;
}

object fuse:4329 {
	name R1-12-47-1_fuse_81;
	phases AN;
	from R1-12-47-1_node_133;
	to R1-12-47-1_node_141;
	current_limit 65;
	status CLOSED;
}

object fuse:4330 {
	name R1-12-47-1_fuse_82;
	phases AN;
	from R1-12-47-1_node_404;
	to R1-12-47-1_node_408;
	current_limit 25;
	status CLOSED;
}

object fuse:4331 {
	name R1-12-47-1_fuse_83;
	phases CN;
	from R1-12-47-1_node_183;
	to R1-12-47-1_node_186;
	current_limit 25;
	status CLOSED;
}

object fuse:4332 {
	name R1-12-47-1_fuse_84;
	phases AN;
	from R1-12-47-1_node_147;
	to R1-12-47-1_node_149;
	current_limit 40;
	status CLOSED;
}

object fuse:4333 {
	name R1-12-47-1_fuse_85;
	phases BN;
	from R1-12-47-1_node_134;
	to R1-12-47-1_node_135;
	current_limit 25;
	status CLOSED;
}

object fuse:4334 {
	name R1-12-47-1_fuse_86;
	phases CN;
	from R1-12-47-1_node_189;
	to R1-12-47-1_node_190;
	current_limit 15;
	status CLOSED;
}

object fuse:4335 {
	name R1-12-47-1_fuse_87;
	phases BN;
	from R1-12-47-1_node_74;
	to R1-12-47-1_node_78;
	current_limit 25;
	status CLOSED;
}

object fuse:4336 {
	name R1-12-47-1_fuse_88;
	phases CN;
	from R1-12-47-1_node_191;
	to R1-12-47-1_node_193;
	current_limit 25;
	status CLOSED;
}

object fuse:4337 {
	name R1-12-47-1_fuse_89;
	phases AN;
	from R1-12-47-1_node_67;
	to R1-12-47-1_node_72;
	current_limit 15;
	status CLOSED;
}

object fuse:4338 {
	name R1-12-47-1_fuse_90;
	phases AN;
	from R1-12-47-1_node_23;
	to R1-12-47-1_node_24;
	current_limit 15;
	status CLOSED;
}

object fuse:4339 {
	name R1-12-47-1_fuse_91;
	phases BN;
	from R1-12-47-1_node_44;
	to R1-12-47-1_node_128;
	current_limit 25;
	status CLOSED;
}

object fuse:4340 {
	name R1-12-47-1_fuse_92;
	phases CN;
	from R1-12-47-1_node_44;
	to R1-12-47-1_node_45;
	current_limit 25;
	status CLOSED;
}

object fuse:4341 {
	name R1-12-47-1_fuse_93;
	phases BN;
	from R1-12-47-1_node_44;
	to R1-12-47-1_node_127;
	current_limit 10;
	status CLOSED;
}

object fuse:4342 {
	name R1-12-47-1_fuse_94;
	phases AN;
	from R1-12-47-1_node_64;
	to R1-12-47-1_node_70;
	current_limit 25;
	status CLOSED;
}

object fuse:4343 {
	name R1-12-47-1_fuse_95;
	phases CN;
	from R1-12-47-1_node_195;
	to R1-12-47-1_node_197;
	current_limit 40;
	status CLOSED;
}

object fuse:4344 {
	name R1-12-47-1_fuse_96;
	phases CN;
	from R1-12-47-1_node_195;
	to R1-12-47-1_node_196;
	current_limit 25;
	status CLOSED;
}

object fuse:4345 {
	name R1-12-47-1_fuse_97;
	phases AN;
	from R1-12-47-1_node_63;
	to R1-12-47-1_node_69;
	current_limit 40;
	status CLOSED;
}

object fuse:4346 {
	name R1-12-47-1_fuse_98;
	phases ABCN;
	from R1-12-47-1_node_61;
	to R1-12-47-1_node_62;
	current_limit 65;
	status CLOSED;
}

object fuse:4347 {
	name R1-12-47-1_fuse_99;
	phases AN;
	from R1-12-47-1_node_62;
	to R1-12-47-1_node_68;
	current_limit 25;
	status CLOSED;
}

object fuse:4348 {
	name R1-12-47-1_fuse_100;
	phases AN;
	from R1-12-47-1_node_6;
	to R1-12-47-1_node_28;
	current_limit 40;
	status CLOSED;
}

object fuse:4349 {
	name R1-12-47-1_fuse_101;
	phases AN;
	from R1-12-47-1_node_21;
	to R1-12-47-1_node_22;
	current_limit 6;
	status CLOSED;
}

object fuse:4350 {
	name R1-12-47-1_fuse_102;
	phases AN;
	from R1-12-47-1_node_13;
	to R1-12-47-1_node_34;
	current_limit 25;
	status CLOSED;
}

object fuse:4351 {
	name R1-12-47-1_fuse_103;
	phases ABCN;
	from R1-12-47-1_node_47;
	to R1-12-47-1_node_48;
	current_limit 100;
	status CLOSED;
}

object fuse:4352 {
	name R1-12-47-1_fuse_104;
	phases BN;
	from R1-12-47-1_node_14;
	to R1-12-47-1_node_38;
	current_limit 15;
	status CLOSED;
}

object fuse:4353 {
	name R1-12-47-1_fuse_105;
	phases AN;
	from R1-12-47-1_node_11;
	to R1-12-47-1_node_31;
	current_limit 25;
	status CLOSED;
}

object fuse:4354 {
	name R1-12-47-1_fuse_106;
	phases ABCN;
	from R1-12-47-1_node_61;
	to R1-12-47-1_node_79;
	current_limit 65;
	status CLOSED;
}

object fuse:4355 {
	name R1-12-47-1_fuse_107;
	phases AN;
	from R1-12-47-1_node_25;
	to R1-12-47-1_node_26;
	current_limit 25;
	status CLOSED;
}

object fuse:4356 {
	name R1-12-47-1_fuse_108;
	phases BN;
	from R1-12-47-1_node_7;
	to R1-12-47-1_node_29;
	current_limit 25;
	status CLOSED;
}

object fuse:4357 {
	name R1-12-47-1_fuse_109;
	phases CN;
	from R1-12-47-1_node_52;
	to R1-12-47-1_node_54;
	current_limit 10;
	status CLOSED;
}

object fuse:4358 {
	name R1-12-47-1_fuse_110;
	phases AN;
	from R1-12-47-1_node_50;
	to R1-12-47-1_node_53;
	current_limit 25;
	status CLOSED;
}

object fuse:4359 {
	name R1-12-47-1_fuse_111;
	phases BN;
	from R1-12-47-1_node_80;
	to R1-12-47-1_node_84;
	current_limit 100;
	status CLOSED;
}

object fuse:4360 {
	name R1-12-47-1_fuse_112;
	phases AN;
	from R1-12-47-1_node_117;
	to R1-12-47-1_node_119;
	current_limit 25;
	status CLOSED;
}

object fuse:4361 {
	name R1-12-47-1_fuse_113;
	phases CN;
	from R1-12-47-1_node_88;
	to R1-12-47-1_node_91;
	current_limit 25;
	status CLOSED;
}

object fuse:4362 {
	name R1-12-47-1_fuse_114;
	phases AN;
	from R1-12-47-1_node_88;
	to R1-12-47-1_node_106;
	current_limit 40;
	status CLOSED;
}

object fuse:4363 {
	name R1-12-47-1_fuse_115;
	phases AN;
	from R1-12-47-1_node_121;
	to R1-12-47-1_node_125;
	current_limit 25;
	status CLOSED;
}

object fuse:4364 {
	name R1-12-47-1_fuse_116;
	phases CN;
	from R1-12-47-1_node_89;
	to R1-12-47-1_node_93;
	current_limit 65;
	status CLOSED;
}

object fuse:4365 {
	name R1-12-47-1_fuse_117;
	phases AN;
	from R1-12-47-1_node_117;
	to R1-12-47-1_node_118;
	current_limit 25;
	status CLOSED;
}

object fuse:4366 {
	name R1-12-47-1_fuse_118;
	phases AN;
	from R1-12-47-1_node_107;
	to R1-12-47-1_node_108;
	current_limit 40;
	status CLOSED;
}

object fuse:4367 {
	name R1-12-47-1_fuse_119;
	phases CN;
	from R1-12-47-1_node_101;
	to R1-12-47-1_node_102;
	current_limit 25;
	status CLOSED;
}

object fuse:4368 {
	name R1-12-47-1_fuse_120;
	phases AN;
	from R1-12-47-1_node_123;
	to R1-12-47-1_node_124;
	current_limit 25;
	status CLOSED;
}

object fuse:4369 {
	name R1-12-47-1_fuse_121;
	phases CN;
	from R1-12-47-1_node_90;
	to R1-12-47-1_node_97;
	current_limit 65;
	status CLOSED;
}

object fuse:4370 {
	name R1-12-47-1_fuse_122;
	phases CN;
	from R1-12-47-1_node_103;
	to R1-12-47-1_node_105;
	current_limit 40;
	status CLOSED;
}


object line_configuration:16 {
	conductor_A underground_line_conductor:2;
	conductor_N underground_line_conductor:2;
	spacing line_spacing:11;
}

object line_configuration:17 {
	conductor_B underground_line_conductor:2;
	conductor_N underground_line_conductor:2;
	spacing line_spacing:12;
}

object line_configuration:18 {
	conductor_A overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:11;
}

object line_configuration:19 {
	conductor_A overhead_line_conductor:3;
	conductor_B overhead_line_conductor:3;
	conductor_C overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:13;
}

object line_configuration:20 {
	conductor_C underground_line_conductor:2;
	conductor_N underground_line_conductor:2;
	spacing line_spacing:14;
}

object line_configuration:21 {
	conductor_C overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:14;
}

object line_configuration:22 {
	conductor_A overhead_line_conductor:4;
	conductor_B overhead_line_conductor:4;
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:13;
}

object line_configuration:23 {
	conductor_A overhead_line_conductor:5;
	conductor_N overhead_line_conductor:5;
	spacing line_spacing:11;
}

object line_configuration:24 {
	conductor_C overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:14;
}

object line_configuration:25 {
	conductor_A underground_line_conductor:7;
	conductor_B underground_line_conductor:7;
	conductor_C underground_line_conductor:7;
	conductor_N underground_line_conductor:7;
	spacing line_spacing:13;
}

object line_configuration:26 {
	conductor_A underground_line_conductor:8;
	conductor_B underground_line_conductor:8;
	conductor_C underground_line_conductor:8;
	conductor_N underground_line_conductor:8;
	spacing line_spacing:13;
}

object line_configuration:27 {
	conductor_A overhead_line_conductor:9;
	conductor_N overhead_line_conductor:9;
	spacing line_spacing:11;
}

object line_configuration:28 {
	conductor_B overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:12;
}

object line_configuration:29 {
	conductor_A overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:11;
}

object line_configuration:30 {
	conductor_C overhead_line_conductor:9;
	conductor_N overhead_line_conductor:9;
	spacing line_spacing:14;
}

object line_configuration:31 {
	conductor_A underground_line_conductor:2;
	conductor_C underground_line_conductor:2;
	conductor_N underground_line_conductor:2;
	spacing line_spacing:15;
}

object line_configuration:32 {
	conductor_A overhead_line_conductor:10;
	conductor_B overhead_line_conductor:10;
	conductor_C overhead_line_conductor:10;
	conductor_N overhead_line_conductor:10;
	spacing line_spacing:13;
}

object line_configuration:33 {
	conductor_B overhead_line_conductor:9;
	conductor_N overhead_line_conductor:9;
	spacing line_spacing:12;
}

object line_configuration:34 {
	conductor_B overhead_line_conductor:5;
	conductor_N overhead_line_conductor:5;
	spacing line_spacing:12;
}


object line_spacing:11 {
	distance_AN 51.6 in;
}

object line_spacing:12 {
	distance_BN 51.6 in;
}

object line_spacing:13 {
	distance_AB 57.6 in;
	distance_BC 57.6 in;
	distance_AC 57.6 in;
	distance_AN 51.6 in;
	distance_BN 51.6 in;
	distance_CN 51.6 in;
}

object line_spacing:14 {
	distance_CN 51.6 in;
}

object line_spacing:15 {
	distance_AC 57.6 in;
	distance_AN 51.6 in;
	distance_CN 51.6 in;
}


object load:651 {
	name R1-12-47-1_load_1;
	parent R1-12-47-1_meter_1;
	phases CN;
	voltage_C -3608.44+6250j;
	constant_power_C 66446.0143+25680.8384j;
	nominal_voltage 7216.88;
	load_class C;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;
		// interval 60;
		// limit 1440;
		// file "load_651.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +0+0j;
		within 3;
	};
	object complex_assert{
		target voltage_B;
		value +0+0j;
		within 3;
	};
	object complex_assert{
		target voltage_C;
		value +261.63+115.775d;
		within 3;
	};
	object complex_assert{
		target voltage_AB;
		value +0+0j;
		within 3;
	};
	object complex_assert{
		target voltage_BC;
		value +112.704-236.597j;
		within 3;
	};
	object complex_assert{
		target voltage_CA;
		value +262.07+115.471d;
		within 3;
	};
}

object load:652 {
	name R1-12-47-1_load_2;
	parent R1-12-47-1_meter_2;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 8271.7473+9205.9446j;
	nominal_voltage 7216.88;
	load_class C;
}

object load:653 {
	name R1-12-47-1_load_3;
	parent R1-12-47-1_meter_3;
	phases CN;
	voltage_C -3608.44+6250j;
	constant_power_C 36160.4072+13975.7002j;
	nominal_voltage 7216.88;
	load_class C;
}

object load:654 {
	name R1-12-47-1_load_4;
	parent R1-12-47-1_meter_4;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 8339.1026+3255.4855j;
	constant_power_C 0+0j;
	nominal_voltage 7216.88;
	load_class C;
}

object load:655 {
	name R1-12-47-1_load_5;
	parent R1-12-47-1_meter_5;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 20326.5626+7935.246j;
	constant_power_C 0+0j;
	nominal_voltage 7216.88;
	load_class C;
}

object load:656 {
	name R1-12-47-1_load_6;
	parent R1-12-47-1_meter_6;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 15784.7299+6162.1691j;
	constant_power_C 0+0j;
	nominal_voltage 7216.88;
	load_class C;
}

object load:657 {
	name R1-12-47-1_load_7;
	parent R1-12-47-1_meter_7;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 7958.5631+8857.3899j;
	constant_power_B 32165.11+12556.8728j;
	constant_power_C 43757.1314+16911.7716j;
	nominal_voltage 7216.88;
	load_class C;
}

object load:658 {
	name R1-12-47-1_load_8;
	parent R1-12-47-1_meter_8;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 6411.0647+7135.1197j;
	nominal_voltage 7216.88;
	load_class C;
}

object load:659 {
	name R1-12-47-1_load_9;
	parent R1-12-47-1_meter_9;
	phases CN;
	voltage_C -3608.44+6250j;
	constant_power_C 50746.1176+19612.9574j;
	nominal_voltage 7216.88;
	load_class C;
}

object load:660 {
	name R1-12-47-1_load_10;
	parent R1-12-47-1_meter_10;
	phases CN;
	voltage_C -3608.44+6250j;
	constant_power_C 10534.1242+4071.3524j;
	nominal_voltage 7216.88;
	load_class C;
}

object load:661 {
	name R1-12-47-1_load_11;
	parent R1-12-47-1_meter_11;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 9083.6653+3546.1539j;
	constant_power_C 0+0j;
	nominal_voltage 7216.88;
	load_class C;
}

object load:662 {
	name R1-12-47-1_load_12;
	parent R1-12-47-1_meter_12;
	phases CN;
	voltage_C -3608.44+6250j;
	constant_power_C 27550.7864+10648.1525j;
	nominal_voltage 7216.88;
	load_class C;
}

object load:663 {
	name R1-12-47-1_load_13;
	parent R1-12-47-1_meter_13;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 3076.5742+3424.0373j;
	nominal_voltage 7216.88;
	load_class A;
}

object load:664 {
	name R1-12-47-1_load_14;
	parent R1-12-47-1_meter_14;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 1584.3436+1763.2767j;
	nominal_voltage 7216.88;
	load_class A;
}

object load:665 {
	name R1-12-47-1_load_15;
	parent R1-12-47-1_meter_15;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 1547.4984+1722.2703j;
	nominal_voltage 7216.88;
	load_class A;
}

object load:666 {
	name R1-12-47-1_load_16;
	parent R1-12-47-1_meter_16;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 6374.2195+7094.1132j;
	nominal_voltage 7216.88;
	load_class A;
}

object load:667 {
	name R1-12-47-1_load_17;
	parent R1-12-47-1_meter_17;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 4163.5076+4633.7271j;
	nominal_voltage 7216.88;
	load_class A;
}

object load:668 {
	name R1-12-47-1_load_18;
	parent R1-12-47-1_meter_18;
	phases AN;
	voltage_A 7216.88+0.0j;
	constant_power_A 6411.0647+7135.1197j;
	nominal_voltage 7216.88;
	load_class A;
}

object load:669 {
	name R1-12-47-1_load_19;
	parent R1-12-47-1_meter_19;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 14370.0607+5609.8992j;
	constant_power_C 0+0j;
	nominal_voltage 7216.88;
	load_class A;
}

object load:670 {
	name R1-12-47-1_load_20;
	parent R1-12-47-1_meter_20;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	constant_power_A 0+0j;
	constant_power_B 10721.7033+4185.6243j;
	constant_power_C 0+0j;
	nominal_voltage 7216.88;
	load_class A;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;
		// interval 60;
		// limit 1440;
		// file "load_670.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +275.431+0.119364j;
		within 3;
	};
	object complex_assert{
		target voltage_B;
		value -148.547-212.872j;
		within 3;
	};
	object complex_assert{
		target voltage_C;
		value -132.188+238.949j;
		within 3;
	};
	object complex_assert{
		target voltage_AB;
		value +423.978+212.992j;
		within 3;
	};
	object complex_assert{
		target voltage_BC;
		value -16.3589-451.821j;
		within 3;
	};
	object complex_assert{
		target voltage_CA;
		value -407.619+238.83j;
		within 3;
	};
}


object meter:2465 {
	name R1-12-47-1_meter_1;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA,measured_voltage_A,measured_voltage_B,measured_voltage_C,measured_voltage_AB,measured_voltage_BC,measured_voltage_CA;
		// interval 60;
		// limit 1440;
		// file "meter_2465.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +0+0j;
		within 3;
	};
	object complex_assert{
		target voltage_B;
		value +0+0j;
		within 3;
	};
	object complex_assert{
		target voltage_C;
		value +262.07+115.471d;
		within 3;
	};
	object complex_assert{
		target measured_voltage_A;
		value +0+0j;
		within 3;
	};
	object complex_assert{
		target measured_voltage_B;
		value +0+0j;
		within 3;
	};
	object complex_assert{
		target measured_voltage_C;
		value +262.07+115.471d;
		within 3;
	};
	object complex_assert{
		target voltage_AB;
		value +0+0j;
		within 3;
	};
	object complex_assert{
		target voltage_BC;
		value +112.704-236.597j;
		within 3;
	};
	object complex_assert{
		target voltage_CA;
		value +262.07+115.471d;
		within 3;
	};
	object complex_assert{
		target measured_voltage_AB;
		value +0+0j;
		within 3;
	};
	object complex_assert{
		target measured_voltage_BC;
		value +112.704-236.597j;
		within 3;
	};
	object complex_assert{
		target measured_voltage_CA;
		value +262.07+115.471d;
		within 3;
	};
}

object meter:2466 {
	name R1-12-47-1_meter_2;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object meter:2467 {
	name R1-12-47-1_meter_3;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object meter:2468 {
	name R1-12-47-1_meter_4;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object meter:2469 {
	name R1-12-47-1_meter_5;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object meter:2470 {
	name R1-12-47-1_meter_6;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object meter:2471 {
	name R1-12-47-1_meter_7;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object meter:2472 {
	name R1-12-47-1_meter_8;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object meter:2473 {
	name R1-12-47-1_meter_9;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object meter:2474 {
	name R1-12-47-1_meter_10;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object meter:2475 {
	name R1-12-47-1_meter_11;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object meter:2476 {
	name R1-12-47-1_meter_12;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object meter:2477 {
	name R1-12-47-1_meter_13;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object meter:2478 {
	name R1-12-47-1_meter_14;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object meter:2479 {
	name R1-12-47-1_meter_15;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object meter:2480 {
	name R1-12-47-1_meter_16;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object meter:2481 {
	name R1-12-47-1_meter_17;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object meter:2482 {
	name R1-12-47-1_meter_18;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object meter:2483 {
	name R1-12-47-1_meter_19;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object meter:2484 {
	name R1-12-47-1_meter_20;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

// Meter at feeder
object meter:4382 {
	name R1-12-47-1_meter_21;
	phases ABCN;
	nominal_voltage 7216.88; 
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;
		// interval 60;
		// limit 1440;
		// file "meter_4382.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +7216.87+0.0121068j;
		within 3;
	};
	object complex_assert{
		target voltage_B;
		value -3608.41-6249.98j;
		within 3;
	};
	object complex_assert{
		target voltage_C;
		value -3608.44+6249.96j;
		within 3;
	};

}


object node:35 {
	name R1-12-47-1_node_1;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;
		// interval 60;
		// limit 1440;
		// file "node_35.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +7114.41-1.96913j;
		within 100;
	};
	object complex_assert{
		target voltage_B;
		value -3679.53-5862.44j;
		within 100;
	};
	object complex_assert{
		target voltage_C;
		value -3083.51+6145.66j;
		within 100;
	};
}

object node:36 {
	name R1-12-47-1_node_2;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:37 {
	name R1-12-47-1_node_3;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:38 {
	name R1-12-47-1_node_4;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:39 {
	name R1-12-47-1_node_5;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:40 {
	name R1-12-47-1_node_6;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:41 {
	name R1-12-47-1_node_7;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:42 {
	name R1-12-47-1_node_8;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:43 {
	name R1-12-47-1_node_9;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:44 {
	name R1-12-47-1_node_10;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:45 {
	name R1-12-47-1_node_11;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:46 {
	name R1-12-47-1_node_12;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:47 {
	name R1-12-47-1_node_13;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:48 {
	name R1-12-47-1_node_14;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:49 {
	name R1-12-47-1_node_15;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:50 {
	name R1-12-47-1_node_16;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:51 {
	name R1-12-47-1_node_17;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:52 {
	name R1-12-47-1_node_18;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:53 {
	name R1-12-47-1_node_19;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:54 {
	name R1-12-47-1_node_20;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:55 {
	name R1-12-47-1_node_21;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:56 {
	name R1-12-47-1_node_22;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:57 {
	name R1-12-47-1_node_23;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:58 {
	name R1-12-47-1_node_24;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:59 {
	name R1-12-47-1_node_25;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:60 {
	name R1-12-47-1_node_26;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:61 {
	name R1-12-47-1_node_27;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:62 {
	name R1-12-47-1_node_28;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:63 {
	name R1-12-47-1_node_29;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:64 {
	name R1-12-47-1_node_30;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:65 {
	name R1-12-47-1_node_31;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:66 {
	name R1-12-47-1_node_32;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:67 {
	name R1-12-47-1_node_33;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:68 {
	name R1-12-47-1_node_34;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:69 {
	name R1-12-47-1_node_35;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:70 {
	name R1-12-47-1_node_36;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:71 {
	name R1-12-47-1_node_37;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:72 {
	name R1-12-47-1_node_38;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:73 {
	name R1-12-47-1_node_39;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:74 {
	name R1-12-47-1_node_40;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:75 {
	name R1-12-47-1_node_41;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:76 {
	name R1-12-47-1_node_42;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:77 {
	name R1-12-47-1_node_43;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:78 {
	name R1-12-47-1_node_44;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:79 {
	name R1-12-47-1_node_45;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:80 {
	name R1-12-47-1_node_46;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:81 {
	name R1-12-47-1_node_47;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:82 {
	name R1-12-47-1_node_48;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:83 {
	name R1-12-47-1_node_49;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:84 {
	name R1-12-47-1_node_50;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:85 {
	name R1-12-47-1_node_51;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:86 {
	name R1-12-47-1_node_52;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:87 {
	name R1-12-47-1_node_53;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:88 {
	name R1-12-47-1_node_54;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:89 {
	name R1-12-47-1_node_55;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:90 {
	name R1-12-47-1_node_56;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:91 {
	name R1-12-47-1_node_57;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:92 {
	name R1-12-47-1_node_58;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:93 {
	name R1-12-47-1_node_59;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:94 {
	name R1-12-47-1_node_60;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:95 {
	name R1-12-47-1_node_61;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:96 {
	name R1-12-47-1_node_62;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:97 {
	name R1-12-47-1_node_63;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:98 {
	name R1-12-47-1_node_64;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:99 {
	name R1-12-47-1_node_65;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:100 {
	name R1-12-47-1_node_66;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:101 {
	name R1-12-47-1_node_67;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:102 {
	name R1-12-47-1_node_68;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:103 {
	name R1-12-47-1_node_69;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:104 {
	name R1-12-47-1_node_70;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:105 {
	name R1-12-47-1_node_71;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:106 {
	name R1-12-47-1_node_72;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:107 {
	name R1-12-47-1_node_73;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:108 {
	name R1-12-47-1_node_74;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:109 {
	name R1-12-47-1_node_75;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:110 {
	name R1-12-47-1_node_76;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:111 {
	name R1-12-47-1_node_77;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:112 {
	name R1-12-47-1_node_78;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:113 {
	name R1-12-47-1_node_79;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:114 {
	name R1-12-47-1_node_80;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:115 {
	name R1-12-47-1_node_81;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:116 {
	name R1-12-47-1_node_82;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:117 {
	name R1-12-47-1_node_83;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:118 {
	name R1-12-47-1_node_84;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:119 {
	name R1-12-47-1_node_85;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:120 {
	name R1-12-47-1_node_86;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:121 {
	name R1-12-47-1_node_87;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:122 {
	name R1-12-47-1_node_88;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:123 {
	name R1-12-47-1_node_89;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:124 {
	name R1-12-47-1_node_90;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:125 {
	name R1-12-47-1_node_91;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:126 {
	name R1-12-47-1_node_92;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:127 {
	name R1-12-47-1_node_93;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:128 {
	name R1-12-47-1_node_94;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:129 {
	name R1-12-47-1_node_95;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:130 {
	name R1-12-47-1_node_96;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:131 {
	name R1-12-47-1_node_97;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:132 {
	name R1-12-47-1_node_98;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:133 {
	name R1-12-47-1_node_99;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:134 {
	name R1-12-47-1_node_100;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:135 {
	name R1-12-47-1_node_101;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:136 {
	name R1-12-47-1_node_102;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:137 {
	name R1-12-47-1_node_103;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:138 {
	name R1-12-47-1_node_104;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:139 {
	name R1-12-47-1_node_105;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:140 {
	name R1-12-47-1_node_106;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:141 {
	name R1-12-47-1_node_107;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:142 {
	name R1-12-47-1_node_108;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:143 {
	name R1-12-47-1_node_109;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:144 {
	name R1-12-47-1_node_110;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:145 {
	name R1-12-47-1_node_111;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:146 {
	name R1-12-47-1_node_112;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:147 {
	name R1-12-47-1_node_113;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:148 {
	name R1-12-47-1_node_114;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:149 {
	name R1-12-47-1_node_115;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:150 {
	name R1-12-47-1_node_116;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:151 {
	name R1-12-47-1_node_117;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:152 {
	name R1-12-47-1_node_118;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:153 {
	name R1-12-47-1_node_119;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:154 {
	name R1-12-47-1_node_120;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:155 {
	name R1-12-47-1_node_121;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:156 {
	name R1-12-47-1_node_122;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:157 {
	name R1-12-47-1_node_123;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:158 {
	name R1-12-47-1_node_124;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:159 {
	name R1-12-47-1_node_125;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:160 {
	name R1-12-47-1_node_126;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:161 {
	name R1-12-47-1_node_127;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:162 {
	name R1-12-47-1_node_128;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:163 {
	name R1-12-47-1_node_129;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:164 {
	name R1-12-47-1_node_130;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:165 {
	name R1-12-47-1_node_131;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:166 {
	name R1-12-47-1_node_132;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:167 {
	name R1-12-47-1_node_133;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:168 {
	name R1-12-47-1_node_134;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:169 {
	name R1-12-47-1_node_135;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:170 {
	name R1-12-47-1_node_136;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:171 {
	name R1-12-47-1_node_137;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:172 {
	name R1-12-47-1_node_138;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:173 {
	name R1-12-47-1_node_139;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:174 {
	name R1-12-47-1_node_140;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:175 {
	name R1-12-47-1_node_141;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:176 {
	name R1-12-47-1_node_142;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:177 {
	name R1-12-47-1_node_143;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:178 {
	name R1-12-47-1_node_144;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:179 {
	name R1-12-47-1_node_145;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:180 {
	name R1-12-47-1_node_146;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:181 {
	name R1-12-47-1_node_147;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:182 {
	name R1-12-47-1_node_148;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:183 {
	name R1-12-47-1_node_149;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:184 {
	name R1-12-47-1_node_150;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:185 {
	name R1-12-47-1_node_151;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:186 {
	name R1-12-47-1_node_152;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:187 {
	name R1-12-47-1_node_153;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:188 {
	name R1-12-47-1_node_154;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:189 {
	name R1-12-47-1_node_155;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:190 {
	name R1-12-47-1_node_156;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:191 {
	name R1-12-47-1_node_157;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:192 {
	name R1-12-47-1_node_158;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:193 {
	name R1-12-47-1_node_159;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:194 {
	name R1-12-47-1_node_160;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:195 {
	name R1-12-47-1_node_161;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:196 {
	name R1-12-47-1_node_162;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:197 {
	name R1-12-47-1_node_163;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:198 {
	name R1-12-47-1_node_164;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:199 {
	name R1-12-47-1_node_165;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:200 {
	name R1-12-47-1_node_166;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:201 {
	name R1-12-47-1_node_167;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:202 {
	name R1-12-47-1_node_168;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:203 {
	name R1-12-47-1_node_169;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:204 {
	name R1-12-47-1_node_170;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:205 {
	name R1-12-47-1_node_171;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:206 {
	name R1-12-47-1_node_172;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:207 {
	name R1-12-47-1_node_173;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;
		// interval 60;
		// limit 1440;
		// file "node_207.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +0+0j;
		within 100;
	};
	object complex_assert{
		target voltage_B;
		value +0+0j;
		within 100;
	};
	object complex_assert{
		target voltage_C;
		value +6945.66+117.215d;
		within 100;
	};
}

object node:208 {
	name R1-12-47-1_node_174;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:209 {
	name R1-12-47-1_node_175;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:210 {
	name R1-12-47-1_node_176;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:211 {
	name R1-12-47-1_node_177;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:212 {
	name R1-12-47-1_node_178;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:213 {
	name R1-12-47-1_node_179;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:214 {
	name R1-12-47-1_node_180;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:215 {
	name R1-12-47-1_node_181;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:216 {
	name R1-12-47-1_node_182;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:217 {
	name R1-12-47-1_node_183;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:218 {
	name R1-12-47-1_node_184;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:219 {
	name R1-12-47-1_node_185;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:220 {
	name R1-12-47-1_node_186;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:221 {
	name R1-12-47-1_node_187;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:222 {
	name R1-12-47-1_node_188;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:223 {
	name R1-12-47-1_node_189;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:224 {
	name R1-12-47-1_node_190;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:225 {
	name R1-12-47-1_node_191;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:226 {
	name R1-12-47-1_node_192;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:227 {
	name R1-12-47-1_node_193;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:228 {
	name R1-12-47-1_node_194;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:229 {
	name R1-12-47-1_node_195;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:230 {
	name R1-12-47-1_node_196;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:231 {
	name R1-12-47-1_node_197;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:232 {
	name R1-12-47-1_node_198;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:233 {
	name R1-12-47-1_node_199;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:234 {
	name R1-12-47-1_node_200;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:235 {
	name R1-12-47-1_node_201;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:236 {
	name R1-12-47-1_node_202;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:237 {
	name R1-12-47-1_node_203;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:238 {
	name R1-12-47-1_node_204;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:239 {
	name R1-12-47-1_node_205;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:240 {
	name R1-12-47-1_node_206;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:241 {
	name R1-12-47-1_node_207;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:242 {
	name R1-12-47-1_node_208;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:243 {
	name R1-12-47-1_node_209;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:244 {
	name R1-12-47-1_node_210;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:245 {
	name R1-12-47-1_node_211;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:246 {
	name R1-12-47-1_node_212;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:247 {
	name R1-12-47-1_node_213;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:248 {
	name R1-12-47-1_node_214;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:249 {
	name R1-12-47-1_node_215;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:250 {
	name R1-12-47-1_node_216;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:251 {
	name R1-12-47-1_node_217;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:252 {
	name R1-12-47-1_node_218;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:253 {
	name R1-12-47-1_node_219;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:254 {
	name R1-12-47-1_node_220;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:255 {
	name R1-12-47-1_node_221;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:256 {
	name R1-12-47-1_node_222;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:257 {
	name R1-12-47-1_node_223;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:258 {
	name R1-12-47-1_node_224;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:259 {
	name R1-12-47-1_node_225;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:260 {
	name R1-12-47-1_node_226;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:261 {
	name R1-12-47-1_node_227;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:262 {
	name R1-12-47-1_node_228;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:263 {
	name R1-12-47-1_node_229;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:264 {
	name R1-12-47-1_node_230;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:265 {
	name R1-12-47-1_node_231;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:266 {
	name R1-12-47-1_node_232;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:267 {
	name R1-12-47-1_node_233;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:268 {
	name R1-12-47-1_node_234;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:269 {
	name R1-12-47-1_node_235;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:270 {
	name R1-12-47-1_node_236;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:271 {
	name R1-12-47-1_node_237;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:272 {
	name R1-12-47-1_node_238;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:273 {
	name R1-12-47-1_node_239;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:274 {
	name R1-12-47-1_node_240;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:275 {
	name R1-12-47-1_node_241;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:276 {
	name R1-12-47-1_node_242;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:277 {
	name R1-12-47-1_node_243;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:278 {
	name R1-12-47-1_node_244;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:279 {
	name R1-12-47-1_node_245;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:280 {
	name R1-12-47-1_node_246;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:281 {
	name R1-12-47-1_node_247;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:282 {
	name R1-12-47-1_node_248;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:283 {
	name R1-12-47-1_node_249;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:284 {
	name R1-12-47-1_node_250;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:285 {
	name R1-12-47-1_node_251;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:286 {
	name R1-12-47-1_node_252;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:287 {
	name R1-12-47-1_node_253;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:288 {
	name R1-12-47-1_node_254;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:289 {
	name R1-12-47-1_node_255;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:290 {
	name R1-12-47-1_node_256;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:291 {
	name R1-12-47-1_node_257;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:292 {
	name R1-12-47-1_node_258;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:293 {
	name R1-12-47-1_node_259;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:294 {
	name R1-12-47-1_node_260;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:295 {
	name R1-12-47-1_node_261;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:296 {
	name R1-12-47-1_node_262;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:297 {
	name R1-12-47-1_node_263;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:298 {
	name R1-12-47-1_node_264;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:299 {
	name R1-12-47-1_node_265;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:300 {
	name R1-12-47-1_node_266;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:301 {
	name R1-12-47-1_node_267;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:302 {
	name R1-12-47-1_node_268;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:303 {
	name R1-12-47-1_node_269;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:304 {
	name R1-12-47-1_node_270;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:305 {
	name R1-12-47-1_node_271;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:306 {
	name R1-12-47-1_node_272;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:307 {
	name R1-12-47-1_node_273;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:308 {
	name R1-12-47-1_node_274;
	phases ACN;
	voltage_A 7216.88+0.0j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:309 {
	name R1-12-47-1_node_275;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:310 {
	name R1-12-47-1_node_276;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:311 {
	name R1-12-47-1_node_277;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:312 {
	name R1-12-47-1_node_278;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:313 {
	name R1-12-47-1_node_279;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:314 {
	name R1-12-47-1_node_280;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:315 {
	name R1-12-47-1_node_281;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:316 {
	name R1-12-47-1_node_282;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:317 {
	name R1-12-47-1_node_283;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:318 {
	name R1-12-47-1_node_284;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:319 {
	name R1-12-47-1_node_285;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:320 {
	name R1-12-47-1_node_286;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:321 {
	name R1-12-47-1_node_287;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:322 {
	name R1-12-47-1_node_288;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:323 {
	name R1-12-47-1_node_289;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:324 {
	name R1-12-47-1_node_290;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:325 {
	name R1-12-47-1_node_291;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:326 {
	name R1-12-47-1_node_292;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:327 {
	name R1-12-47-1_node_293;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:328 {
	name R1-12-47-1_node_294;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:329 {
	name R1-12-47-1_node_295;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:330 {
	name R1-12-47-1_node_296;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:331 {
	name R1-12-47-1_node_297;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:332 {
	name R1-12-47-1_node_298;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:333 {
	name R1-12-47-1_node_299;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:334 {
	name R1-12-47-1_node_300;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:335 {
	name R1-12-47-1_node_301;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:336 {
	name R1-12-47-1_node_302;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:337 {
	name R1-12-47-1_node_303;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:338 {
	name R1-12-47-1_node_304;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:339 {
	name R1-12-47-1_node_305;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:340 {
	name R1-12-47-1_node_306;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:341 {
	name R1-12-47-1_node_307;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:342 {
	name R1-12-47-1_node_308;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:343 {
	name R1-12-47-1_node_309;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:344 {
	name R1-12-47-1_node_310;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:345 {
	name R1-12-47-1_node_311;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:346 {
	name R1-12-47-1_node_312;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:347 {
	name R1-12-47-1_node_313;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:348 {
	name R1-12-47-1_node_314;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:349 {
	name R1-12-47-1_node_315;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:350 {
	name R1-12-47-1_node_316;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:351 {
	name R1-12-47-1_node_317;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:352 {
	name R1-12-47-1_node_318;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:353 {
	name R1-12-47-1_node_319;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:354 {
	name R1-12-47-1_node_320;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:355 {
	name R1-12-47-1_node_321;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:356 {
	name R1-12-47-1_node_322;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:357 {
	name R1-12-47-1_node_323;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:358 {
	name R1-12-47-1_node_324;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:359 {
	name R1-12-47-1_node_325;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:360 {
	name R1-12-47-1_node_326;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:361 {
	name R1-12-47-1_node_327;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:362 {
	name R1-12-47-1_node_328;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:363 {
	name R1-12-47-1_node_329;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:364 {
	name R1-12-47-1_node_330;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:365 {
	name R1-12-47-1_node_331;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:366 {
	name R1-12-47-1_node_332;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:367 {
	name R1-12-47-1_node_333;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:368 {
	name R1-12-47-1_node_334;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:369 {
	name R1-12-47-1_node_335;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:370 {
	name R1-12-47-1_node_336;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:371 {
	name R1-12-47-1_node_337;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:372 {
	name R1-12-47-1_node_338;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:373 {
	name R1-12-47-1_node_339;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:374 {
	name R1-12-47-1_node_340;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:375 {
	name R1-12-47-1_node_341;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:376 {
	name R1-12-47-1_node_342;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:377 {
	name R1-12-47-1_node_343;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:378 {
	name R1-12-47-1_node_344;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:379 {
	name R1-12-47-1_node_345;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:380 {
	name R1-12-47-1_node_346;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:381 {
	name R1-12-47-1_node_347;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:382 {
	name R1-12-47-1_node_348;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:383 {
	name R1-12-47-1_node_349;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:384 {
	name R1-12-47-1_node_350;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:385 {
	name R1-12-47-1_node_351;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:386 {
	name R1-12-47-1_node_352;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:387 {
	name R1-12-47-1_node_353;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:388 {
	name R1-12-47-1_node_354;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:389 {
	name R1-12-47-1_node_355;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:390 {
	name R1-12-47-1_node_356;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:391 {
	name R1-12-47-1_node_357;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:392 {
	name R1-12-47-1_node_358;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:393 {
	name R1-12-47-1_node_359;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:394 {
	name R1-12-47-1_node_360;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:395 {
	name R1-12-47-1_node_361;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:396 {
	name R1-12-47-1_node_362;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:397 {
	name R1-12-47-1_node_363;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:398 {
	name R1-12-47-1_node_364;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:399 {
	name R1-12-47-1_node_365;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:400 {
	name R1-12-47-1_node_366;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:401 {
	name R1-12-47-1_node_367;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:402 {
	name R1-12-47-1_node_368;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:403 {
	name R1-12-47-1_node_369;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:404 {
	name R1-12-47-1_node_370;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:405 {
	name R1-12-47-1_node_371;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:406 {
	name R1-12-47-1_node_372;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:407 {
	name R1-12-47-1_node_373;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:408 {
	name R1-12-47-1_node_374;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:409 {
	name R1-12-47-1_node_375;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:410 {
	name R1-12-47-1_node_376;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:411 {
	name R1-12-47-1_node_377;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:412 {
	name R1-12-47-1_node_378;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:413 {
	name R1-12-47-1_node_379;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:414 {
	name R1-12-47-1_node_380;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:415 {
	name R1-12-47-1_node_381;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:416 {
	name R1-12-47-1_node_382;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:417 {
	name R1-12-47-1_node_383;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;
		// interval 60;
		// limit 1440;
		// file "node_417.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +7123+0.0291334d;
		within 100;
	};
	object complex_assert{
		target voltage_B;
		value +0+0j;
		within 100;
	};
	object complex_assert{
		target voltage_C;
		value +0+0j;
		within 100;
	};
}

object node:418 {
	name R1-12-47-1_node_384;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:419 {
	name R1-12-47-1_node_385;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:420 {
	name R1-12-47-1_node_386;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:421 {
	name R1-12-47-1_node_387;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:422 {
	name R1-12-47-1_node_388;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:423 {
	name R1-12-47-1_node_389;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:424 {
	name R1-12-47-1_node_390;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:425 {
	name R1-12-47-1_node_391;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:426 {
	name R1-12-47-1_node_392;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:427 {
	name R1-12-47-1_node_393;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:428 {
	name R1-12-47-1_node_394;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:429 {
	name R1-12-47-1_node_395;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:430 {
	name R1-12-47-1_node_396;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:431 {
	name R1-12-47-1_node_397;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:432 {
	name R1-12-47-1_node_398;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:433 {
	name R1-12-47-1_node_399;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:434 {
	name R1-12-47-1_node_400;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:435 {
	name R1-12-47-1_node_401;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:436 {
	name R1-12-47-1_node_402;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:437 {
	name R1-12-47-1_node_403;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:438 {
	name R1-12-47-1_node_404;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:439 {
	name R1-12-47-1_node_405;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:440 {
	name R1-12-47-1_node_406;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:441 {
	name R1-12-47-1_node_407;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:442 {
	name R1-12-47-1_node_408;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:443 {
	name R1-12-47-1_node_409;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:444 {
	name R1-12-47-1_node_410;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:445 {
	name R1-12-47-1_node_411;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:446 {
	name R1-12-47-1_node_412;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:447 {
	name R1-12-47-1_node_413;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:448 {
	name R1-12-47-1_node_414;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:449 {
	name R1-12-47-1_node_415;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:450 {
	name R1-12-47-1_node_416;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:451 {
	name R1-12-47-1_node_417;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:452 {
	name R1-12-47-1_node_418;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:453 {
	name R1-12-47-1_node_419;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:454 {
	name R1-12-47-1_node_420;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:455 {
	name R1-12-47-1_node_421;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:456 {
	name R1-12-47-1_node_422;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:457 {
	name R1-12-47-1_node_423;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:458 {
	name R1-12-47-1_node_424;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:459 {
	name R1-12-47-1_node_425;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:460 {
	name R1-12-47-1_node_426;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:461 {
	name R1-12-47-1_node_427;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:462 {
	name R1-12-47-1_node_428;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:463 {
	name R1-12-47-1_node_429;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:464 {
	name R1-12-47-1_node_430;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:465 {
	name R1-12-47-1_node_431;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:466 {
	name R1-12-47-1_node_432;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:467 {
	name R1-12-47-1_node_433;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:468 {
	name R1-12-47-1_node_434;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:469 {
	name R1-12-47-1_node_435;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:470 {
	name R1-12-47-1_node_436;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:471 {
	name R1-12-47-1_node_437;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:472 {
	name R1-12-47-1_node_438;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:473 {
	name R1-12-47-1_node_439;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:474 {
	name R1-12-47-1_node_440;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:475 {
	name R1-12-47-1_node_441;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:476 {
	name R1-12-47-1_node_442;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:477 {
	name R1-12-47-1_node_443;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:478 {
	name R1-12-47-1_node_444;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:479 {
	name R1-12-47-1_node_445;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:480 {
	name R1-12-47-1_node_446;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:481 {
	name R1-12-47-1_node_447;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:482 {
	name R1-12-47-1_node_448;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:483 {
	name R1-12-47-1_node_449;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:484 {
	name R1-12-47-1_node_450;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:485 {
	name R1-12-47-1_node_451;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:486 {
	name R1-12-47-1_node_452;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:487 {
	name R1-12-47-1_node_453;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:488 {
	name R1-12-47-1_node_454;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:489 {
	name R1-12-47-1_node_455;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:490 {
	name R1-12-47-1_node_456;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:491 {
	name R1-12-47-1_node_457;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:492 {
	name R1-12-47-1_node_458;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:493 {
	name R1-12-47-1_node_459;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:494 {
	name R1-12-47-1_node_460;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:495 {
	name R1-12-47-1_node_461;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:496 {
	name R1-12-47-1_node_462;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:497 {
	name R1-12-47-1_node_463;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:498 {
	name R1-12-47-1_node_464;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:499 {
	name R1-12-47-1_node_465;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:500 {
	name R1-12-47-1_node_466;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:501 {
	name R1-12-47-1_node_467;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:502 {
	name R1-12-47-1_node_468;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:503 {
	name R1-12-47-1_node_469;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:504 {
	name R1-12-47-1_node_470;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:505 {
	name R1-12-47-1_node_471;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:506 {
	name R1-12-47-1_node_472;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:507 {
	name R1-12-47-1_node_473;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:508 {
	name R1-12-47-1_node_474;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:509 {
	name R1-12-47-1_node_475;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:510 {
	name R1-12-47-1_node_476;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:511 {
	name R1-12-47-1_node_477;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:512 {
	name R1-12-47-1_node_478;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:513 {
	name R1-12-47-1_node_479;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:514 {
	name R1-12-47-1_node_480;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:515 {
	name R1-12-47-1_node_481;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:516 {
	name R1-12-47-1_node_482;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:517 {
	name R1-12-47-1_node_483;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:518 {
	name R1-12-47-1_node_484;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:519 {
	name R1-12-47-1_node_485;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:520 {
	name R1-12-47-1_node_486;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:521 {
	name R1-12-47-1_node_487;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:522 {
	name R1-12-47-1_node_488;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:523 {
	name R1-12-47-1_node_489;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:524 {
	name R1-12-47-1_node_490;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:525 {
	name R1-12-47-1_node_491;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:526 {
	name R1-12-47-1_node_492;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:527 {
	name R1-12-47-1_node_493;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:528 {
	name R1-12-47-1_node_494;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:529 {
	name R1-12-47-1_node_495;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:530 {
	name R1-12-47-1_node_496;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:531 {
	name R1-12-47-1_node_497;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:532 {
	name R1-12-47-1_node_498;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:533 {
	name R1-12-47-1_node_499;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:534 {
	name R1-12-47-1_node_500;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:535 {
	name R1-12-47-1_node_501;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:536 {
	name R1-12-47-1_node_502;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:537 {
	name R1-12-47-1_node_503;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:538 {
	name R1-12-47-1_node_504;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:539 {
	name R1-12-47-1_node_505;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:540 {
	name R1-12-47-1_node_506;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:541 {
	name R1-12-47-1_node_507;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:542 {
	name R1-12-47-1_node_508;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:543 {
	name R1-12-47-1_node_509;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:544 {
	name R1-12-47-1_node_510;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:545 {
	name R1-12-47-1_node_511;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:546 {
	name R1-12-47-1_node_512;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:547 {
	name R1-12-47-1_node_513;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:548 {
	name R1-12-47-1_node_514;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:549 {
	name R1-12-47-1_node_515;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:550 {
	name R1-12-47-1_node_516;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:551 {
	name R1-12-47-1_node_517;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:552 {
	name R1-12-47-1_node_518;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:553 {
	name R1-12-47-1_node_519;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:554 {
	name R1-12-47-1_node_520;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:555 {
	name R1-12-47-1_node_521;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:556 {
	name R1-12-47-1_node_522;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:557 {
	name R1-12-47-1_node_523;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:558 {
	name R1-12-47-1_node_524;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:559 {
	name R1-12-47-1_node_525;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:560 {
	name R1-12-47-1_node_526;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:561 {
	name R1-12-47-1_node_527;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:562 {
	name R1-12-47-1_node_528;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:563 {
	name R1-12-47-1_node_529;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:564 {
	name R1-12-47-1_node_530;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:565 {
	name R1-12-47-1_node_531;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:566 {
	name R1-12-47-1_node_532;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:567 {
	name R1-12-47-1_node_533;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:568 {
	name R1-12-47-1_node_534;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:569 {
	name R1-12-47-1_node_535;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:570 {
	name R1-12-47-1_node_536;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:571 {
	name R1-12-47-1_node_537;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:572 {
	name R1-12-47-1_node_538;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:573 {
	name R1-12-47-1_node_539;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:574 {
	name R1-12-47-1_node_540;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:575 {
	name R1-12-47-1_node_541;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:576 {
	name R1-12-47-1_node_542;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:577 {
	name R1-12-47-1_node_543;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:578 {
	name R1-12-47-1_node_544;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:579 {
	name R1-12-47-1_node_545;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:580 {
	name R1-12-47-1_node_546;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:581 {
	name R1-12-47-1_node_547;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:582 {
	name R1-12-47-1_node_548;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:583 {
	name R1-12-47-1_node_549;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:584 {
	name R1-12-47-1_node_550;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:585 {
	name R1-12-47-1_node_551;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:586 {
	name R1-12-47-1_node_552;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:587 {
	name R1-12-47-1_node_553;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:588 {
	name R1-12-47-1_node_554;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:589 {
	name R1-12-47-1_node_555;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:590 {
	name R1-12-47-1_node_556;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:591 {
	name R1-12-47-1_node_557;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:592 {
	name R1-12-47-1_node_558;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:593 {
	name R1-12-47-1_node_559;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:594 {
	name R1-12-47-1_node_560;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:595 {
	name R1-12-47-1_node_561;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:596 {
	name R1-12-47-1_node_562;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:597 {
	name R1-12-47-1_node_563;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:598 {
	name R1-12-47-1_node_564;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:599 {
	name R1-12-47-1_node_565;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:600 {
	name R1-12-47-1_node_566;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:601 {
	name R1-12-47-1_node_567;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:602 {
	name R1-12-47-1_node_568;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:603 {
	name R1-12-47-1_node_569;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:604 {
	name R1-12-47-1_node_570;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:605 {
	name R1-12-47-1_node_571;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:606 {
	name R1-12-47-1_node_572;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:607 {
	name R1-12-47-1_node_573;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:608 {
	name R1-12-47-1_node_574;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:609 {
	name R1-12-47-1_node_575;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:610 {
	name R1-12-47-1_node_576;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:611 {
	name R1-12-47-1_node_577;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:612 {
	name R1-12-47-1_node_578;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:613 {
	name R1-12-47-1_node_579;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:614 {
	name R1-12-47-1_node_580;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:615 {
	name R1-12-47-1_node_581;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:616 {
	name R1-12-47-1_node_582;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:617 {
	name R1-12-47-1_node_583;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:618 {
	name R1-12-47-1_node_584;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:619 {
	name R1-12-47-1_node_585;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:620 {
	name R1-12-47-1_node_586;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:621 {
	name R1-12-47-1_node_587;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:622 {
	name R1-12-47-1_node_588;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:623 {
	name R1-12-47-1_node_589;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:624 {
	name R1-12-47-1_node_590;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:625 {
	name R1-12-47-1_node_591;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:626 {
	name R1-12-47-1_node_592;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:627 {
	name R1-12-47-1_node_593;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:628 {
	name R1-12-47-1_node_594;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:629 {
	name R1-12-47-1_node_595;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:630 {
	name R1-12-47-1_node_596;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:631 {
	name R1-12-47-1_node_597;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:632 {
	name R1-12-47-1_node_598;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:633 {
	name R1-12-47-1_node_599;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:634 {
	name R1-12-47-1_node_600;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:635 {
	name R1-12-47-1_node_601;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:636 {
	name R1-12-47-1_node_602;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:637 {
	name R1-12-47-1_node_603;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:638 {
	name R1-12-47-1_node_604;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:639 {
	name R1-12-47-1_node_605;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:640 {
	name R1-12-47-1_node_606;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:641 {
	name R1-12-47-1_node_607;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:642 {
	name R1-12-47-1_node_608;
	phases AN;
	voltage_A 7216.88+0.0j;
	nominal_voltage 7216.88;
}

object node:643 {
	name R1-12-47-1_node_609;
	phases CN;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:644 {
	name R1-12-47-1_node_610;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:645 {
	name R1-12-47-1_node_611;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:646 {
	name R1-12-47-1_node_612;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;
		// interval 60;
		// limit 1440;
		// file "node_646.csv";
	// };
	object complex_assert{
		target voltage_A;
		value +7216.87+0.0244417j;
		within 100;
	};
	object complex_assert{
		target voltage_B;
		value -3608.38-6249.98j;
		within 100;
	};
	object complex_assert{
		target voltage_C;
		value -3608.46+6249.94j;
		within 100;
	};
}

object node:647 {
	name R1-12-47-1_node_613;
	parent R1-12-47-1_meter_21;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:648 {
	name R1-12-47-1_node_614;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:649 {
	name R1-12-47-1_node_615;
	phases BN;
	voltage_B -3608.44-6250j;
	nominal_voltage 7216.88;
}

object node:650 {
	name R1-12-47-1_node_616;
	phases ABCN;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
	nominal_voltage 7216.88;
}

object node:4385 {
	name R1-12-47-1_node_617;
	bustype SWING;
	phases ABCN;
	nominal_voltage 7216.88;
	voltage_A 7216.88+0.0j;
	voltage_B -3608.44-6250j;
	voltage_C -3608.44+6250j;
}


object overhead_line:3768 {
	name R1-12-47-1_ol_1;
	phases AN;
	from R1-12-47-1_node_349;
	to R1-12-47-1_node_350;
	length 540.635;
	configuration line_configuration:18;
}

object overhead_line:3769 {
	name R1-12-47-1_ol_2;
	phases ABCN;
	from R1-12-47-1_node_363;
	to R1-12-47-1_node_364;
	length 178.910;
	configuration line_configuration:19;
}

object overhead_line:3771 {
	name R1-12-47-1_ol_3;
	phases CN;
	from R1-12-47-1_node_426;
	to R1-12-47-1_node_430;
	length 123.486;
	configuration line_configuration:21;
}

object overhead_line:3775 {
	name R1-12-47-1_ol_4;
	phases ABCN;
	from R1-12-47-1_node_203;
	to R1-12-47-1_node_204;
	length 341.187;
	configuration line_configuration:22;
}

object overhead_line:3776 {
	name R1-12-47-1_ol_5;
	phases AN;
	from R1-12-47-1_node_378;
	to R1-12-47-1_node_379;
	length 309.833;
	configuration line_configuration:23;
}

object overhead_line:3777 {
	name R1-12-47-1_ol_6;
	phases ABCN;
	from R1-12-47-1_node_364;
	to R1-12-47-1_node_367;
	length 195.571;
	configuration line_configuration:19;
}

object overhead_line:3779 {
	name R1-12-47-1_ol_7;
	phases CN;
	from R1-12-47-1_node_430;
	to R1-12-47-1_node_431;
	length 223.369;
	configuration line_configuration:24;
}

object overhead_line:3789 {
	name R1-12-47-1_ol_8;
	phases AN;
	from R1-12-47-1_node_368;
	to R1-12-47-1_node_371;
	length 229.438;
	configuration line_configuration:18;
}

object overhead_line:3790 {
	name R1-12-47-1_ol_9;
	phases ABCN;
	from R1-12-47-1_node_367;
	to R1-12-47-1_node_616;
	length 177.714;
	configuration line_configuration:19;
}

object overhead_line:3791 {
	name R1-12-47-1_ol_10;
	phases AN;
	from R1-12-47-1_node_372;
	to R1-12-47-1_node_373;
	length 358.974;
	configuration line_configuration:18;
}

object overhead_line:3795 {
	name R1-12-47-1_ol_11;
	phases ABCN;
	from R1-12-47-1_node_559;
	to R1-12-47-1_node_560;
	length 223.978;
	configuration line_configuration:22;
}

object overhead_line:3800 {
	name R1-12-47-1_ol_12;
	phases AN;
	from R1-12-47-1_node_595;
	to R1-12-47-1_node_596;
	length 666.009;
	configuration line_configuration:18;
}

object overhead_line:3801 {
	name R1-12-47-1_ol_13;
	phases AN;
	from R1-12-47-1_node_596;
	to R1-12-47-1_node_597;
	length 200.721;
	configuration line_configuration:18;
}

object overhead_line:3802 {
	name R1-12-47-1_ol_14;
	phases AN;
	from R1-12-47-1_node_597;
	to R1-12-47-1_node_598;
	length 179.387;
	configuration line_configuration:18;
}

object overhead_line:3803 {
	name R1-12-47-1_ol_15;
	phases ABCN;
	from R1-12-47-1_node_594;
	to R1-12-47-1_node_2;
	length 133.128;
	configuration line_configuration:22;
}

object overhead_line:3804 {
	name R1-12-47-1_ol_16;
	phases ABCN;
	from R1-12-47-1_node_593;
	to R1-12-47-1_node_594;
	length 185.398;
	configuration line_configuration:22;
}

object overhead_line:3805 {
	name R1-12-47-1_ol_17;
	phases ABCN;
	from R1-12-47-1_node_592;
	to R1-12-47-1_node_593;
	length 171.388;
	configuration line_configuration:22;
}

object overhead_line:3808 {
	name R1-12-47-1_ol_18;
	phases AN;
	from R1-12-47-1_node_506;
	to R1-12-47-1_node_507;
	length 276.330;
	configuration line_configuration:18;
}

object overhead_line:3809 {
	name R1-12-47-1_ol_19;
	phases AN;
	from R1-12-47-1_node_507;
	to R1-12-47-1_node_508;
	length 60.018;
	configuration line_configuration:18;
}

object overhead_line:3810 {
	name R1-12-47-1_ol_20;
	phases ABCN;
	from R1-12-47-1_node_591;
	to R1-12-47-1_node_592;
	length 184.623;
	configuration line_configuration:22;
}

object overhead_line:3811 {
	name R1-12-47-1_ol_21;
	phases AN;
	from R1-12-47-1_node_505;
	to R1-12-47-1_node_506;
	length 279.910;
	configuration line_configuration:18;
}

object overhead_line:3813 {
	name R1-12-47-1_ol_22;
	phases AN;
	from R1-12-47-1_node_504;
	to R1-12-47-1_node_505;
	length 278.677;
	configuration line_configuration:18;
}

object overhead_line:3814 {
	name R1-12-47-1_ol_23;
	phases ABCN;
	from R1-12-47-1_node_590;
	to R1-12-47-1_node_591;
	length 356.862;
	configuration line_configuration:22;
}

object overhead_line:3815 {
	name R1-12-47-1_ol_24;
	phases AN;
	from R1-12-47-1_node_508;
	to R1-12-47-1_node_509;
	length 285.454;
	configuration line_configuration:18;
}

object overhead_line:3817 {
	name R1-12-47-1_ol_25;
	phases AN;
	from R1-12-47-1_node_503;
	to R1-12-47-1_node_504;
	length 203.665;
	configuration line_configuration:18;
}

object overhead_line:3818 {
	name R1-12-47-1_ol_26;
	phases AN;
	from R1-12-47-1_node_478;
	to R1-12-47-1_node_503;
	length 290.086;
	configuration line_configuration:18;
}

object overhead_line:3820 {
	name R1-12-47-1_ol_27;
	phases ABCN;
	from R1-12-47-1_node_576;
	to R1-12-47-1_node_590;
	length 421.091;
	configuration line_configuration:22;
}

object overhead_line:3821 {
	name R1-12-47-1_ol_28;
	phases AN;
	from R1-12-47-1_node_475;
	to R1-12-47-1_node_478;
	length 234.617;
	configuration line_configuration:18;
}

object overhead_line:3822 {
	name R1-12-47-1_ol_29;
	phases AN;
	from R1-12-47-1_node_477;
	to R1-12-47-1_node_475;
	length 183.139;
	configuration line_configuration:18;
}

object overhead_line:3823 {
	name R1-12-47-1_ol_30;
	phases AN;
	from R1-12-47-1_node_511;
	to R1-12-47-1_node_512;
	length 146.561;
	configuration line_configuration:18;
}

object overhead_line:3825 {
	name R1-12-47-1_ol_31;
	phases ABCN;
	from R1-12-47-1_node_465;
	to R1-12-47-1_node_474;
	length 211.569;
	configuration line_configuration:19;
}

object overhead_line:3826 {
	name R1-12-47-1_ol_32;
	phases AN;
	from R1-12-47-1_node_475;
	to R1-12-47-1_node_476;
	length 173.248;
	configuration line_configuration:18;
}

object overhead_line:3827 {
	name R1-12-47-1_ol_33;
	phases AN;
	from R1-12-47-1_node_480;
	to R1-12-47-1_node_481;
	length 175.064;
	configuration line_configuration:18;
}

object overhead_line:3828 {
	name R1-12-47-1_ol_34;
	phases AN;
	from R1-12-47-1_node_587;
	to R1-12-47-1_node_588;
	length 125.916;
	configuration line_configuration:18;
}

object overhead_line:3829 {
	name R1-12-47-1_ol_35;
	phases AN;
	from R1-12-47-1_node_520;
	to R1-12-47-1_node_521;
	length 226.632;
	configuration line_configuration:18;
}

object overhead_line:3830 {
	name R1-12-47-1_ol_36;
	phases AN;
	from R1-12-47-1_node_515;
	to R1-12-47-1_node_516;
	length 120.384;
	configuration line_configuration:18;
}

object overhead_line:3831 {
	name R1-12-47-1_ol_37;
	phases AN;
	from R1-12-47-1_node_514;
	to R1-12-47-1_node_515;
	length 168.706;
	configuration line_configuration:18;
}

object overhead_line:3832 {
	name R1-12-47-1_ol_38;
	phases AN;
	from R1-12-47-1_node_512;
	to R1-12-47-1_node_514;
	length 219.105;
	configuration line_configuration:18;
}

object overhead_line:3833 {
	name R1-12-47-1_ol_39;
	phases AN;
	from R1-12-47-1_node_521;
	to R1-12-47-1_node_526;
	length 163.518;
	configuration line_configuration:18;
}

object overhead_line:3834 {
	name R1-12-47-1_ol_40;
	phases AN;
	from R1-12-47-1_node_517;
	to R1-12-47-1_node_520;
	length 277.616;
	configuration line_configuration:18;
}

object overhead_line:3835 {
	name R1-12-47-1_ol_41;
	phases AN;
	from R1-12-47-1_node_516;
	to R1-12-47-1_node_517;
	length 254.023;
	configuration line_configuration:18;
}

object overhead_line:3836 {
	name R1-12-47-1_ol_42;
	phases AN;
	from R1-12-47-1_node_522;
	to R1-12-47-1_node_523;
	length 183.107;
	configuration line_configuration:18;
}

object overhead_line:3837 {
	name R1-12-47-1_ol_43;
	phases AN;
	from R1-12-47-1_node_526;
	to R1-12-47-1_node_522;
	length 209.583;
	configuration line_configuration:18;
}

object overhead_line:3838 {
	name R1-12-47-1_ol_44;
	phases AN;
	from R1-12-47-1_node_586;
	to R1-12-47-1_node_587;
	length 158.170;
	configuration line_configuration:18;
}

object overhead_line:3839 {
	name R1-12-47-1_ol_45;
	phases AN;
	from R1-12-47-1_node_579;
	to R1-12-47-1_node_580;
	length 173.596;
	configuration line_configuration:18;
}

object overhead_line:3840 {
	name R1-12-47-1_ol_46;
	phases AN;
	from R1-12-47-1_node_580;
	to R1-12-47-1_node_582;
	length 121.519;
	configuration line_configuration:18;
}

object overhead_line:3841 {
	name R1-12-47-1_ol_47;
	phases AN;
	from R1-12-47-1_node_582;
	to R1-12-47-1_node_583;
	length 198.886;
	configuration line_configuration:18;
}

object overhead_line:3843 {
	name R1-12-47-1_ol_48;
	phases ABCN;
	from R1-12-47-1_node_464;
	to R1-12-47-1_node_465;
	length 480.567;
	configuration line_configuration:19;
}

object overhead_line:3844 {
	name R1-12-47-1_ol_49;
	phases ABCN;
	from R1-12-47-1_node_562;
	to R1-12-47-1_node_576;
	length 362.210;
	configuration line_configuration:22;
}

object overhead_line:3845 {
	name R1-12-47-1_ol_50;
	phases AN;
	from R1-12-47-1_node_577;
	to R1-12-47-1_node_578;
	length 162.889;
	configuration line_configuration:18;
}

object overhead_line:3846 {
	name R1-12-47-1_ol_51;
	phases AN;
	from R1-12-47-1_node_578;
	to R1-12-47-1_node_579;
	length 277.945;
	configuration line_configuration:18;
}

object overhead_line:3847 {
	name R1-12-47-1_ol_52;
	phases AN;
	from R1-12-47-1_node_584;
	to R1-12-47-1_node_585;
	length 201.292;
	configuration line_configuration:18;
}

object overhead_line:3848 {
	name R1-12-47-1_ol_53;
	phases AN;
	from R1-12-47-1_node_577;
	to R1-12-47-1_node_584;
	length 163.831;
	configuration line_configuration:18;
}

object overhead_line:3849 {
	name R1-12-47-1_ol_54;
	phases AN;
	from R1-12-47-1_node_481;
	to R1-12-47-1_node_482;
	length 194.146;
	configuration line_configuration:18;
}

object overhead_line:3850 {
	name R1-12-47-1_ol_55;
	phases AN;
	from R1-12-47-1_node_585;
	to R1-12-47-1_node_586;
	length 184.495;
	configuration line_configuration:18;
}

object overhead_line:3851 {
	name R1-12-47-1_ol_56;
	phases AN;
	from R1-12-47-1_node_476;
	to R1-12-47-1_node_479;
	length 184.840;
	configuration line_configuration:18;
}

object overhead_line:3852 {
	name R1-12-47-1_ol_57;
	phases AN;
	from R1-12-47-1_node_517;
	to R1-12-47-1_node_528;
	length 244.935;
	configuration line_configuration:23;
}

object overhead_line:3853 {
	name R1-12-47-1_ol_58;
	phases AN;
	from R1-12-47-1_node_472;
	to R1-12-47-1_node_473;
	length 338.365;
	configuration line_configuration:23;
}

object overhead_line:3854 {
	name R1-12-47-1_ol_59;
	phases ABCN;
	from R1-12-47-1_node_561;
	to R1-12-47-1_node_562;
	length 156.295;
	configuration line_configuration:22;
}

object overhead_line:3855 {
	name R1-12-47-1_ol_60;
	phases AN;
	from R1-12-47-1_node_483;
	to R1-12-47-1_node_484;
	length 181.089;
	configuration line_configuration:27;
}

object overhead_line:3856 {
	name R1-12-47-1_ol_61;
	phases AN;
	from R1-12-47-1_node_482;
	to R1-12-47-1_node_483;
	length 320.283;
	configuration line_configuration:18;
}

object overhead_line:3858 {
	name R1-12-47-1_ol_62;
	phases AN;
	from R1-12-47-1_node_483;
	to R1-12-47-1_node_485;
	length 128.955;
	configuration line_configuration:18;
}

object overhead_line:3860 {
	name R1-12-47-1_ol_63;
	phases ABCN;
	from R1-12-47-1_node_463;
	to R1-12-47-1_node_464;
	length 161.126;
	configuration line_configuration:19;
}

object overhead_line:3861 {
	name R1-12-47-1_ol_64;
	phases ABCN;
	from R1-12-47-1_node_560;
	to R1-12-47-1_node_561;
	length 138.878;
	configuration line_configuration:22;
}

object overhead_line:3863 {
	name R1-12-47-1_ol_65;
	phases AN;
	from R1-12-47-1_node_587;
	to R1-12-47-1_node_589;
	length 555.977;
	configuration line_configuration:18;
}

object overhead_line:3864 {
	name R1-12-47-1_ol_66;
	phases AN;
	from R1-12-47-1_node_471;
	to R1-12-47-1_node_472;
	length 201.914;
	configuration line_configuration:23;
}

object overhead_line:3865 {
	name R1-12-47-1_ol_67;
	phases AN;
	from R1-12-47-1_node_528;
	to R1-12-47-1_node_529;
	length 375.238;
	configuration line_configuration:23;
}

object overhead_line:3866 {
	name R1-12-47-1_ol_68;
	phases AN;
	from R1-12-47-1_node_487;
	to R1-12-47-1_node_488;
	length 231.929;
	configuration line_configuration:18;
}

object overhead_line:3867 {
	name R1-12-47-1_ol_69;
	phases AN;
	from R1-12-47-1_node_485;
	to R1-12-47-1_node_486;
	length 235.053;
	configuration line_configuration:18;
}

object overhead_line:3868 {
	name R1-12-47-1_ol_70;
	phases ABCN;
	from R1-12-47-1_node_462;
	to R1-12-47-1_node_463;
	length 285.290;
	configuration line_configuration:19;
}

object overhead_line:3869 {
	name R1-12-47-1_ol_71;
	phases AN;
	from R1-12-47-1_node_488;
	to R1-12-47-1_node_495;
	length 190.345;
	configuration line_configuration:18;
}

object overhead_line:3870 {
	name R1-12-47-1_ol_72;
	phases AN;
	from R1-12-47-1_node_486;
	to R1-12-47-1_node_489;
	length 122.279;
	configuration line_configuration:18;
}

object overhead_line:3871 {
	name R1-12-47-1_ol_73;
	phases AN;
	from R1-12-47-1_node_470;
	to R1-12-47-1_node_471;
	length 166.942;
	configuration line_configuration:29;
}

object overhead_line:3872 {
	name R1-12-47-1_ol_74;
	phases AN;
	from R1-12-47-1_node_495;
	to R1-12-47-1_node_496;
	length 182.549;
	configuration line_configuration:18;
}

object overhead_line:3873 {
	name R1-12-47-1_ol_75;
	phases AN;
	from R1-12-47-1_node_489;
	to R1-12-47-1_node_490;
	length 84.486;
	configuration line_configuration:18;
}

object overhead_line:3874 {
	name R1-12-47-1_ol_76;
	phases AN;
	from R1-12-47-1_node_559;
	to R1-12-47-1_node_569;
	length 72.125;
	configuration line_configuration:18;
}

object overhead_line:3876 {
	name R1-12-47-1_ol_77;
	phases ABCN;
	from R1-12-47-1_node_552;
	to R1-12-47-1_node_559;
	length 230.890;
	configuration line_configuration:22;
}

object overhead_line:3877 {
	name R1-12-47-1_ol_78;
	phases AN;
	from R1-12-47-1_node_530;
	to R1-12-47-1_node_531;
	length 315.971;
	configuration line_configuration:23;
}

object overhead_line:3878 {
	name R1-12-47-1_ol_79;
	phases AN;
	from R1-12-47-1_node_529;
	to R1-12-47-1_node_530;
	length 339.376;
	configuration line_configuration:23;
}

object overhead_line:3879 {
	name R1-12-47-1_ol_80;
	phases AN;
	from R1-12-47-1_node_496;
	to R1-12-47-1_node_497;
	length 195.988;
	configuration line_configuration:18;
}

object overhead_line:3880 {
	name R1-12-47-1_ol_81;
	phases AN;
	from R1-12-47-1_node_468;
	to R1-12-47-1_node_470;
	length 290.023;
	configuration line_configuration:29;
}

object overhead_line:3881 {
	name R1-12-47-1_ol_82;
	phases ABCN;
	from R1-12-47-1_node_461;
	to R1-12-47-1_node_462;
	length 278.707;
	configuration line_configuration:19;
}

object overhead_line:3886 {
	name R1-12-47-1_ol_83;
	phases AN;
	from R1-12-47-1_node_490;
	to R1-12-47-1_node_491;
	length 172.521;
	configuration line_configuration:18;
}

object overhead_line:3887 {
	name R1-12-47-1_ol_84;
	phases AN;
	from R1-12-47-1_node_497;
	to R1-12-47-1_node_499;
	length 194.407;
	configuration line_configuration:18;
}

object overhead_line:3888 {
	name R1-12-47-1_ol_85;
	phases ABCN;
	from R1-12-47-1_node_551;
	to R1-12-47-1_node_552;
	length 150.282;
	configuration line_configuration:22;
}

object overhead_line:3889 {
	name R1-12-47-1_ol_86;
	phases AN;
	from R1-12-47-1_node_553;
	to R1-12-47-1_node_554;
	length 282.991;
	configuration line_configuration:18;
}

object overhead_line:3890 {
	name R1-12-47-1_ol_87;
	phases AN;
	from R1-12-47-1_node_499;
	to R1-12-47-1_node_500;
	length 141.233;
	configuration line_configuration:18;
}

object overhead_line:3891 {
	name R1-12-47-1_ol_88;
	phases AN;
	from R1-12-47-1_node_491;
	to R1-12-47-1_node_493;
	length 176.329;
	configuration line_configuration:18;
}

object overhead_line:3892 {
	name R1-12-47-1_ol_89;
	phases ABCN;
	from R1-12-47-1_node_460;
	to R1-12-47-1_node_461;
	length 136.484;
	configuration line_configuration:19;
}

object overhead_line:3893 {
	name R1-12-47-1_ol_90;
	phases AN;
	from R1-12-47-1_node_466;
	to R1-12-47-1_node_467;
	length 221.865;
	configuration line_configuration:18;
}

object overhead_line:3895 {
	name R1-12-47-1_ol_91;
	phases AN;
	from R1-12-47-1_node_468;
	to R1-12-47-1_node_469;
	length 163.044;
	configuration line_configuration:18;
}

object overhead_line:3896 {
	name R1-12-47-1_ol_92;
	phases AN;
	from R1-12-47-1_node_466;
	to R1-12-47-1_node_468;
	length 331.995;
	configuration line_configuration:18;
}

object overhead_line:3897 {
	name R1-12-47-1_ol_93;
	phases AN;
	from R1-12-47-1_node_416;
	to R1-12-47-1_node_417;
	length 138.123;
	configuration line_configuration:29;
}

object overhead_line:3898 {
	name R1-12-47-1_ol_94;
	phases AN;
	from R1-12-47-1_node_530;
	to R1-12-47-1_node_532;
	length 350.226;
	configuration line_configuration:23;
}

object overhead_line:3899 {
	name R1-12-47-1_ol_95;
	phases ABCN;
	from R1-12-47-1_node_550;
	to R1-12-47-1_node_551;
	length 127.665;
	configuration line_configuration:22;
}

object overhead_line:3900 {
	name R1-12-47-1_ol_96;
	phases AN;
	from R1-12-47-1_node_500;
	to R1-12-47-1_node_501;
	length 205.573;
	configuration line_configuration:27;
}

object overhead_line:3901 {
	name R1-12-47-1_ol_97;
	phases ABCN;
	from R1-12-47-1_node_547;
	to R1-12-47-1_node_550;
	length 173.700;
	configuration line_configuration:22;
}

object overhead_line:3902 {
	name R1-12-47-1_ol_98;
	phases ABCN;
	from R1-12-47-1_node_459;
	to R1-12-47-1_node_460;
	length 125.122;
	configuration line_configuration:19;
}

object overhead_line:3903 {
	name R1-12-47-1_ol_99;
	phases AN;
	from R1-12-47-1_node_415;
	to R1-12-47-1_node_416;
	length 147.104;
	configuration line_configuration:29;
}

object overhead_line:3904 {
	name R1-12-47-1_ol_100;
	phases AN;
	from R1-12-47-1_node_493;
	to R1-12-47-1_node_494;
	length 407.650;
	configuration line_configuration:18;
}

object overhead_line:3905 {
	name R1-12-47-1_ol_101;
	phases AN;
	from R1-12-47-1_node_532;
	to R1-12-47-1_node_533;
	length 279.591;
	configuration line_configuration:23;
}

object overhead_line:3906 {
	name R1-12-47-1_ol_102;
	phases ABCN;
	from R1-12-47-1_node_458;
	to R1-12-47-1_node_459;
	length 185.776;
	configuration line_configuration:19;
}

object overhead_line:3907 {
	name R1-12-47-1_ol_103;
	phases ABCN;
	from R1-12-47-1_node_546;
	to R1-12-47-1_node_547;
	length 97.213;
	configuration line_configuration:22;
}

object overhead_line:3908 {
	name R1-12-47-1_ol_104;
	phases AN;
	from R1-12-47-1_node_414;
	to R1-12-47-1_node_415;
	length 156.347;
	configuration line_configuration:27;
}

object overhead_line:3912 {
	name R1-12-47-1_ol_105;
	phases BN;
	from R1-12-47-1_node_448;
	to R1-12-47-1_node_449;
	length 47.898;
	configuration line_configuration:28;
}

object overhead_line:3913 {
	name R1-12-47-1_ol_106;
	phases CN;
	from R1-12-47-1_node_548;
	to R1-12-47-1_node_549;
	length 173.648;
	configuration line_configuration:30;
}

object overhead_line:3914 {
	name R1-12-47-1_ol_107;
	phases ABCN;
	from R1-12-47-1_node_540;
	to R1-12-47-1_node_546;
	length 263.933;
	configuration line_configuration:22;
}

object overhead_line:3915 {
	name R1-12-47-1_ol_108;
	phases AN;
	from R1-12-47-1_node_501;
	to R1-12-47-1_node_502;
	length 336.300;
	configuration line_configuration:23;
}

object overhead_line:3916 {
	name R1-12-47-1_ol_109;
	phases ABCN;
	from R1-12-47-1_node_455;
	to R1-12-47-1_node_456;
	length 150.725;
	configuration line_configuration:19;
}

object overhead_line:3918 {
	name R1-12-47-1_ol_110;
	phases AN;
	from R1-12-47-1_node_413;
	to R1-12-47-1_node_414;
	length 177.795;
	configuration line_configuration:29;
}

object overhead_line:3919 {
	name R1-12-47-1_ol_111;
	phases ABCN;
	from R1-12-47-1_node_436;
	to R1-12-47-1_node_458;
	length 322.047;
	configuration line_configuration:19;
}

object overhead_line:3921 {
	name R1-12-47-1_ol_112;
	phases ABCN;
	from R1-12-47-1_node_454;
	to R1-12-47-1_node_455;
	length 154.000;
	configuration line_configuration:19;
}

object overhead_line:3922 {
	name R1-12-47-1_ol_113;
	phases BN;
	from R1-12-47-1_node_446;
	to R1-12-47-1_node_448;
	length 181.067;
	configuration line_configuration:28;
}

object overhead_line:3925 {
	name R1-12-47-1_ol_114;
	phases ABCN;
	from R1-12-47-1_node_453;
	to R1-12-47-1_node_454;
	length 156.112;
	configuration line_configuration:19;
}

object overhead_line:3926 {
	name R1-12-47-1_ol_115;
	phases ABCN;
	from R1-12-47-1_node_539;
	to R1-12-47-1_node_540;
	length 118.915;
	configuration line_configuration:22;
}

object overhead_line:3927 {
	name R1-12-47-1_ol_116;
	phases AN;
	from R1-12-47-1_node_412;
	to R1-12-47-1_node_413;
	length 172.322;
	configuration line_configuration:29;
}

object overhead_line:3928 {
	name R1-12-47-1_ol_117;
	phases AN;
	from R1-12-47-1_node_355;
	to R1-12-47-1_node_357;
	length 443.158;
	configuration line_configuration:18;
}

object overhead_line:3929 {
	name R1-12-47-1_ol_118;
	phases ABCN;
	from R1-12-47-1_node_452;
	to R1-12-47-1_node_453;
	length 181.822;
	configuration line_configuration:19;
}

object overhead_line:3931 {
	name R1-12-47-1_ol_119;
	phases ABCN;
	from R1-12-47-1_node_440;
	to R1-12-47-1_node_441;
	length 121.629;
	configuration line_configuration:19;
}

object overhead_line:3932 {
	name R1-12-47-1_ol_120;
	phases ABCN;
	from R1-12-47-1_node_451;
	to R1-12-47-1_node_452;
	length 132.327;
	configuration line_configuration:19;
}

object overhead_line:3933 {
	name R1-12-47-1_ol_121;
	phases BN;
	from R1-12-47-1_node_445;
	to R1-12-47-1_node_446;
	length 120.454;
	configuration line_configuration:28;
}

object overhead_line:3934 {
	name R1-12-47-1_ol_122;
	phases ABCN;
	from R1-12-47-1_node_445;
	to R1-12-47-1_node_451;
	length 181.822;
	configuration line_configuration:19;
}

object overhead_line:3935 {
	name R1-12-47-1_ol_123;
	phases ABCN;
	from R1-12-47-1_node_538;
	to R1-12-47-1_node_539;
	length 205.755;
	configuration line_configuration:22;
}

object overhead_line:3936 {
	name R1-12-47-1_ol_124;
	phases AN;
	from R1-12-47-1_node_411;
	to R1-12-47-1_node_412;
	length 156.498;
	configuration line_configuration:29;
}

object overhead_line:3937 {
	name R1-12-47-1_ol_125;
	phases ABCN;
	from R1-12-47-1_node_444;
	to R1-12-47-1_node_445;
	length 205.678;
	configuration line_configuration:19;
}

object overhead_line:3939 {
	name R1-12-47-1_ol_126;
	phases ABCN;
	from R1-12-47-1_node_435;
	to R1-12-47-1_node_436;
	length 180.119;
	configuration line_configuration:19;
}

object overhead_line:3942 {
	name R1-12-47-1_ol_127;
	phases AN;
	from R1-12-47-1_node_410;
	to R1-12-47-1_node_411;
	length 219.609;
	configuration line_configuration:29;
}

object overhead_line:3943 {
	name R1-12-47-1_ol_128;
	phases ABCN;
	from R1-12-47-1_node_536;
	to R1-12-47-1_node_538;
	length 161.480;
	configuration line_configuration:22;
}

object overhead_line:3944 {
	name R1-12-47-1_ol_129;
	phases AN;
	from R1-12-47-1_node_354;
	to R1-12-47-1_node_355;
	length 108.580;
	configuration line_configuration:18;
}

object overhead_line:3948 {
	name R1-12-47-1_ol_130;
	phases ABCN;
	from R1-12-47-1_node_441;
	to R1-12-47-1_node_444;
	length 117.541;
	configuration line_configuration:19;
}

object overhead_line:3949 {
	name R1-12-47-1_ol_131;
	phases AN;
	from R1-12-47-1_node_234;
	to R1-12-47-1_node_326;
	length 558.806;
	configuration line_configuration:18;
}

object overhead_line:3950 {
	name R1-12-47-1_ol_132;
	phases ABCN;
	from R1-12-47-1_node_422;
	to R1-12-47-1_node_434;
	length 167.256;
	configuration line_configuration:19;
}

object overhead_line:3954 {
	name R1-12-47-1_ol_133;
	phases ABCN;
	from R1-12-47-1_node_535;
	to R1-12-47-1_node_536;
	length 130.221;
	configuration line_configuration:22;
}

object overhead_line:3956 {
	name R1-12-47-1_ol_134;
	phases AN;
	from R1-12-47-1_node_235;
	to R1-12-47-1_node_236;
	length 216.570;
	configuration line_configuration:18;
}

object overhead_line:3958 {
	name R1-12-47-1_ol_135;
	phases CN;
	from R1-12-47-1_node_442;
	to R1-12-47-1_node_443;
	length 37.494;
	configuration line_configuration:21;
}

object overhead_line:3959 {
	name R1-12-47-1_ol_136;
	phases AN;
	from R1-12-47-1_node_338;
	to R1-12-47-1_node_339;
	length 54.511;
	configuration line_configuration:18;
}

object overhead_line:3960 {
	name R1-12-47-1_ol_137;
	phases ABCN;
	from R1-12-47-1_node_433;
	to R1-12-47-1_node_437;
	length 120.413;
	configuration line_configuration:19;
}

object overhead_line:3961 {
	name R1-12-47-1_ol_138;
	phases ABCN;
	from R1-12-47-1_node_437;
	to R1-12-47-1_node_439;
	length 218.022;
	configuration line_configuration:19;
}

object overhead_line:3962 {
	name R1-12-47-1_ol_139;
	phases AN;
	from R1-12-47-1_node_330;
	to R1-12-47-1_node_335;
	length 51.939;
	configuration line_configuration:18;
}

object overhead_line:3963 {
	name R1-12-47-1_ol_140;
	phases ABCN;
	from R1-12-47-1_node_346;
	to R1-12-47-1_node_359;
	length 171.393;
	configuration line_configuration:19;
}

object overhead_line:3964 {
	name R1-12-47-1_ol_141;
	phases ABCN;
	from R1-12-47-1_node_420;
	to R1-12-47-1_node_422;
	length 413.634;
	configuration line_configuration:19;
}

object overhead_line:3965 {
	name R1-12-47-1_ol_142;
	phases ABCN;
	from R1-12-47-1_node_422;
	to R1-12-47-1_node_433;
	length 62.754;
	configuration line_configuration:19;
}

object overhead_line:3966 {
	name R1-12-47-1_ol_143;
	phases ABCN;
	from R1-12-47-1_node_345;
	to R1-12-47-1_node_346;
	length 185.263;
	configuration line_configuration:19;
}

object overhead_line:3967 {
	name R1-12-47-1_ol_144;
	phases ABCN;
	from R1-12-47-1_node_343;
	to R1-12-47-1_node_344;
	length 198.448;
	configuration line_configuration:19;
}

object overhead_line:3968 {
	name R1-12-47-1_ol_145;
	phases ABCN;
	from R1-12-47-1_node_359;
	to R1-12-47-1_node_420;
	length 146.914;
	configuration line_configuration:19;
}

object overhead_line:3969 {
	name R1-12-47-1_ol_146;
	phases ABCN;
	from R1-12-47-1_node_340;
	to R1-12-47-1_node_341;
	length 219.181;
	configuration line_configuration:19;
}

object overhead_line:3970 {
	name R1-12-47-1_ol_147;
	phases ABCN;
	from R1-12-47-1_node_341;
	to R1-12-47-1_node_342;
	length 189.557;
	configuration line_configuration:19;
}

object overhead_line:3971 {
	name R1-12-47-1_ol_148;
	phases ABCN;
	from R1-12-47-1_node_344;
	to R1-12-47-1_node_345;
	length 191.061;
	configuration line_configuration:19;
}

object overhead_line:3972 {
	name R1-12-47-1_ol_149;
	phases ABCN;
	from R1-12-47-1_node_337;
	to R1-12-47-1_node_338;
	length 255.971;
	configuration line_configuration:19;
}

object overhead_line:3973 {
	name R1-12-47-1_ol_150;
	phases ABCN;
	from R1-12-47-1_node_338;
	to R1-12-47-1_node_340;
	length 332.436;
	configuration line_configuration:19;
}

object overhead_line:3974 {
	name R1-12-47-1_ol_151;
	phases ABCN;
	from R1-12-47-1_node_331;
	to R1-12-47-1_node_337;
	length 225.476;
	configuration line_configuration:19;
}

object overhead_line:3975 {
	name R1-12-47-1_ol_152;
	phases ABCN;
	from R1-12-47-1_node_329;
	to R1-12-47-1_node_330;
	length 237.092;
	configuration line_configuration:19;
}

object overhead_line:3976 {
	name R1-12-47-1_ol_153;
	phases ABCN;
	from R1-12-47-1_node_330;
	to R1-12-47-1_node_331;
	length 247.711;
	configuration line_configuration:19;
}

object overhead_line:3977 {
	name R1-12-47-1_ol_154;
	phases ABCN;
	from R1-12-47-1_node_217;
	to R1-12-47-1_node_227;
	length 94.073;
	configuration line_configuration:32;
}

object overhead_line:3978 {
	name R1-12-47-1_ol_155;
	phases ABCN;
	from R1-12-47-1_node_334;
	to R1-12-47-1_node_329;
	length 199.162;
	configuration line_configuration:19;
}

object overhead_line:3982 {
	name R1-12-47-1_ol_156;
	phases ABCN;
	from R1-12-47-1_node_346;
	to R1-12-47-1_node_360;
	length 110.742;
	configuration line_configuration:19;
}

object overhead_line:3983 {
	name R1-12-47-1_ol_157;
	phases ABCN;
	from R1-12-47-1_node_228;
	to R1-12-47-1_node_229;
	length 963.684;
	configuration line_configuration:32;
}

object overhead_line:3986 {
	name R1-12-47-1_ol_158;
	phases ABCN;
	from R1-12-47-1_node_229;
	to R1-12-47-1_node_610;
	length 286.238;
	configuration line_configuration:32;
}

object overhead_line:3990 {
	name R1-12-47-1_ol_159;
	phases ABCN;
	from R1-12-47-1_node_235;
	to R1-12-47-1_node_233;
	length 207.459;
	configuration line_configuration:32;
}

object overhead_line:3991 {
	name R1-12-47-1_ol_160;
	phases ABCN;
	from R1-12-47-1_node_610;
	to R1-12-47-1_node_235;
	length 185.190;
	configuration line_configuration:32;
}

object overhead_line:3992 {
	name R1-12-47-1_ol_161;
	phases CN;
	from R1-12-47-1_node_437;
	to R1-12-47-1_node_438;
	length 147.141;
	configuration line_configuration:21;
}

object overhead_line:3994 {
	name R1-12-47-1_ol_162;
	phases ABCN;
	from R1-12-47-1_node_233;
	to R1-12-47-1_node_234;
	length 468.765;
	configuration line_configuration:32;
}

object overhead_line:4010 {
	name R1-12-47-1_ol_163;
	phases ABCN;
	from R1-12-47-1_node_360;
	to R1-12-47-1_node_361;
	length 256.010;
	configuration line_configuration:19;
}

object overhead_line:4013 {
	name R1-12-47-1_ol_164;
	phases CN;
	from R1-12-47-1_node_423;
	to R1-12-47-1_node_424;
	length 202.885;
	configuration line_configuration:21;
}

object overhead_line:4016 {
	name R1-12-47-1_ol_165;
	phases AN;
	from R1-12-47-1_node_347;
	to R1-12-47-1_node_348;
	length 165.968;
	configuration line_configuration:18;
}

object overhead_line:4018 {
	name R1-12-47-1_ol_166;
	phases ABCN;
	from R1-12-47-1_node_215;
	to R1-12-47-1_node_216;
	length 348.295;
	configuration line_configuration:22;
}

object overhead_line:4019 {
	name R1-12-47-1_ol_167;
	phases CN;
	from R1-12-47-1_node_332;
	to R1-12-47-1_node_333;
	length 197.978;
	configuration line_configuration:21;
}

object overhead_line:4020 {
	name R1-12-47-1_ol_168;
	phases ABCN;
	from R1-12-47-1_node_215;
	to R1-12-47-1_node_218;
	length 137.630;
	configuration line_configuration:19;
}

object overhead_line:4026 {
	name R1-12-47-1_ol_169;
	phases CN;
	from R1-12-47-1_node_427;
	to R1-12-47-1_node_428;
	length 343.186;
	configuration line_configuration:21;
}

object overhead_line:4031 {
	name R1-12-47-1_ol_170;
	phases AN;
	from R1-12-47-1_node_348;
	to R1-12-47-1_node_349;
	length 180.696;
	configuration line_configuration:18;
}

object overhead_line:4032 {
	name R1-12-47-1_ol_171;
	phases CN;
	from R1-12-47-1_node_424;
	to R1-12-47-1_node_425;
	length 192.525;
	configuration line_configuration:21;
}

object overhead_line:4033 {
	name R1-12-47-1_ol_172;
	phases CN;
	from R1-12-47-1_node_425;
	to R1-12-47-1_node_427;
	length 277.370;
	configuration line_configuration:21;
}

object overhead_line:4039 {
	name R1-12-47-1_ol_173;
	phases ABCN;
	from R1-12-47-1_node_362;
	to R1-12-47-1_node_363;
	length 184.833;
	configuration line_configuration:19;
}

object overhead_line:4043 {
	name R1-12-47-1_ol_174;
	phases ABCN;
	from R1-12-47-1_node_204;
	to R1-12-47-1_node_215;
	length 261.737;
	configuration line_configuration:22;
}

object overhead_line:4045 {
	name R1-12-47-1_ol_175;
	phases CN;
	from R1-12-47-1_node_426;
	to R1-12-47-1_node_429;
	length 275.486;
	configuration line_configuration:21;
}

object overhead_line:4048 {
	name R1-12-47-1_ol_176;
	phases CN;
	from R1-12-47-1_node_425;
	to R1-12-47-1_node_426;
	length 219.146;
	configuration line_configuration:21;
}

object overhead_line:4057 {
	name R1-12-47-1_ol_177;
	phases AN;
	from R1-12-47-1_node_374;
	to R1-12-47-1_node_375;
	length 206.937;
	configuration line_configuration:18;
}

object overhead_line:4058 {
	name R1-12-47-1_ol_178;
	phases AN;
	from R1-12-47-1_node_373;
	to R1-12-47-1_node_374;
	length 206.198;
	configuration line_configuration:18;
}

object overhead_line:4060 {
	name R1-12-47-1_ol_179;
	phases AN;
	from R1-12-47-1_node_377;
	to R1-12-47-1_node_378;
	length 351.884;
	configuration line_configuration:23;
}

object overhead_line:4061 {
	name R1-12-47-1_ol_180;
	phases AN;
	from R1-12-47-1_node_376;
	to R1-12-47-1_node_377;
	length 266.831;
	configuration line_configuration:18;
}

object overhead_line:4062 {
	name R1-12-47-1_ol_181;
	phases AN;
	from R1-12-47-1_node_375;
	to R1-12-47-1_node_376;
	length 144.557;
	configuration line_configuration:18;
}

object overhead_line:4066 {
	name R1-12-47-1_ol_182;
	phases ABCN;
	from R1-12-47-1_node_202;
	to R1-12-47-1_node_203;
	length 148.948;
	configuration line_configuration:22;
}

object overhead_line:4067 {
	name R1-12-47-1_ol_183;
	phases BN;
	from R1-12-47-1_node_212;
	to R1-12-47-1_node_209;
	length 210.381;
	configuration line_configuration:33;
}

object overhead_line:4068 {
	name R1-12-47-1_ol_184;
	phases BN;
	from R1-12-47-1_node_208;
	to R1-12-47-1_node_212;
	length 186.677;
	configuration line_configuration:33;
}

object overhead_line:4069 {
	name R1-12-47-1_ol_185;
	phases BN;
	from R1-12-47-1_node_209;
	to R1-12-47-1_node_210;
	length 213.111;
	configuration line_configuration:33;
}

object overhead_line:4070 {
	name R1-12-47-1_ol_186;
	phases BN;
	from R1-12-47-1_node_210;
	to R1-12-47-1_node_211;
	length 523.274;
	configuration line_configuration:33;
}

object overhead_line:4072 {
	name R1-12-47-1_ol_187;
	phases ABCN;
	from R1-12-47-1_node_369;
	to R1-12-47-1_node_368;
	length 223.111;
	configuration line_configuration:19;
}

object overhead_line:4073 {
	name R1-12-47-1_ol_188;
	phases ABCN;
	from R1-12-47-1_node_175;
	to R1-12-47-1_node_202;
	length 827.015;
	configuration line_configuration:22;
}

object overhead_line:4074 {
	name R1-12-47-1_ol_189;
	phases CN;
	from R1-12-47-1_node_369;
	to R1-12-47-1_node_389;
	length 254.262;
	configuration line_configuration:21;
}

object overhead_line:4075 {
	name R1-12-47-1_ol_190;
	phases ABCN;
	from R1-12-47-1_node_390;
	to R1-12-47-1_node_369;
	length 143.607;
	configuration line_configuration:19;
}

object overhead_line:4076 {
	name R1-12-47-1_ol_191;
	phases AN;
	from R1-12-47-1_node_376;
	to R1-12-47-1_node_383;
	length 296.188;
	configuration line_configuration:18;
}

object overhead_line:4078 {
	name R1-12-47-1_ol_192;
	phases ABCN;
	from R1-12-47-1_node_391;
	to R1-12-47-1_node_390;
	length 88.926;
	configuration line_configuration:19;
}

object overhead_line:4080 {
	name R1-12-47-1_ol_193;
	phases AN;
	from R1-12-47-1_node_394;
	to R1-12-47-1_node_395;
	length 390.978;
	configuration line_configuration:23;
}

object overhead_line:4082 {
	name R1-12-47-1_ol_194;
	phases ABCN;
	from R1-12-47-1_node_392;
	to R1-12-47-1_node_391;
	length 187.428;
	configuration line_configuration:19;
}

object overhead_line:4084 {
	name R1-12-47-1_ol_195;
	phases ABCN;
	from R1-12-47-1_node_393;
	to R1-12-47-1_node_392;
	length 195.484;
	configuration line_configuration:19;
}

object overhead_line:4085 {
	name R1-12-47-1_ol_196;
	phases BN;
	from R1-12-47-1_node_397;
	to R1-12-47-1_node_398;
	length 234.003;
	configuration line_configuration:34;
}

object overhead_line:4086 {
	name R1-12-47-1_ol_197;
	phases BN;
	from R1-12-47-1_node_396;
	to R1-12-47-1_node_397;
	length 330.248;
	configuration line_configuration:34;
}

object overhead_line:4087 {
	name R1-12-47-1_ol_198;
	phases ABCN;
	from R1-12-47-1_node_399;
	to R1-12-47-1_node_393;
	length 179.966;
	configuration line_configuration:19;
}

object overhead_line:4088 {
	name R1-12-47-1_ol_199;
	phases ABCN;
	from R1-12-47-1_node_174;
	to R1-12-47-1_node_175;
	length 161.413;
	configuration line_configuration:22;
}

object overhead_line:4090 {
	name R1-12-47-1_ol_200;
	phases ABCN;
	from R1-12-47-1_node_140;
	to R1-12-47-1_node_174;
	length 185.396;
	configuration line_configuration:22;
}

object overhead_line:4091 {
	name R1-12-47-1_ol_201;
	phases AN;
	from R1-12-47-1_node_154;
	to R1-12-47-1_node_162;
	length 255.986;
	configuration line_configuration:18;
}

object overhead_line:4092 {
	name R1-12-47-1_ol_202;
	phases ABCN;
	from R1-12-47-1_node_400;
	to R1-12-47-1_node_399;
	length 195.571;
	configuration line_configuration:19;
}

object overhead_line:4093 {
	name R1-12-47-1_ol_203;
	phases CN;
	from R1-12-47-1_node_179;
	to R1-12-47-1_node_180;
	length 101.041;
	configuration line_configuration:24;
}

object overhead_line:4094 {
	name R1-12-47-1_ol_204;
	phases CN;
	from R1-12-47-1_node_609;
	to R1-12-47-1_node_181;
	length 165.001;
	configuration line_configuration:24;
}

object overhead_line:4095 {
	name R1-12-47-1_ol_205;
	phases CN;
	from R1-12-47-1_node_178;
	to R1-12-47-1_node_179;
	length 171.288;
	configuration line_configuration:24;
}

object overhead_line:4096 {
	name R1-12-47-1_ol_206;
	phases CN;
	from R1-12-47-1_node_179;
	to R1-12-47-1_node_609;
	length 192.947;
	configuration line_configuration:24;
}

object overhead_line:4097 {
	name R1-12-47-1_ol_207;
	phases CN;
	from R1-12-47-1_node_173;
	to R1-12-47-1_node_176;
	length 329.867;
	configuration line_configuration:24;
}

object overhead_line:4098 {
	name R1-12-47-1_ol_208;
	phases CN;
	from R1-12-47-1_node_176;
	to R1-12-47-1_node_177;
	length 328.378;
	configuration line_configuration:24;
}

object overhead_line:4099 {
	name R1-12-47-1_ol_209;
	phases CN;
	from R1-12-47-1_node_171;
	to R1-12-47-1_node_172;
	length 165.658;
	configuration line_configuration:24;
}

object overhead_line:4100 {
	name R1-12-47-1_ol_210;
	phases CN;
	from R1-12-47-1_node_172;
	to R1-12-47-1_node_173;
	length 134.472;
	configuration line_configuration:24;
}

object overhead_line:4101 {
	name R1-12-47-1_ol_211;
	phases CN;
	from R1-12-47-1_node_177;
	to R1-12-47-1_node_178;
	length 195.347;
	configuration line_configuration:24;
}

object overhead_line:4102 {
	name R1-12-47-1_ol_212;
	phases CN;
	from R1-12-47-1_node_169;
	to R1-12-47-1_node_171;
	length 355.279;
	configuration line_configuration:24;
}

object overhead_line:4103 {
	name R1-12-47-1_ol_213;
	phases AN;
	from R1-12-47-1_node_164;
	to R1-12-47-1_node_165;
	length 189.456;
	configuration line_configuration:18;
}

object overhead_line:4104 {
	name R1-12-47-1_ol_214;
	phases AN;
	from R1-12-47-1_node_163;
	to R1-12-47-1_node_164;
	length 337.757;
	configuration line_configuration:18;
}

object overhead_line:4105 {
	name R1-12-47-1_ol_215;
	phases CN;
	from R1-12-47-1_node_167;
	to R1-12-47-1_node_168;
	length 341.141;
	configuration line_configuration:24;
}

object overhead_line:4106 {
	name R1-12-47-1_ol_216;
	phases CN;
	from R1-12-47-1_node_168;
	to R1-12-47-1_node_169;
	length 280.309;
	configuration line_configuration:24;
}

object overhead_line:4107 {
	name R1-12-47-1_ol_217;
	phases AN;
	from R1-12-47-1_node_165;
	to R1-12-47-1_node_166;
	length 247.248;
	configuration line_configuration:18;
}

object overhead_line:4108 {
	name R1-12-47-1_ol_218;
	phases ABCN;
	from R1-12-47-1_node_139;
	to R1-12-47-1_node_140;
	length 112.123;
	configuration line_configuration:22;
}

object overhead_line:4109 {
	name R1-12-47-1_ol_219;
	phases ABCN;
	from R1-12-47-1_node_401;
	to R1-12-47-1_node_400;
	length 204.388;
	configuration line_configuration:19;
}

object overhead_line:4110 {
	name R1-12-47-1_ol_220;
	phases AN;
	from R1-12-47-1_node_151;
	to R1-12-47-1_node_158;
	length 170.367;
	configuration line_configuration:18;
}

object overhead_line:4111 {
	name R1-12-47-1_ol_221;
	phases AN;
	from R1-12-47-1_node_148;
	to R1-12-47-1_node_151;
	length 425.394;
	configuration line_configuration:18;
}

object overhead_line:4112 {
	name R1-12-47-1_ol_222;
	phases AN;
	from R1-12-47-1_node_158;
	to R1-12-47-1_node_154;
	length 137.047;
	configuration line_configuration:18;
}

object overhead_line:4113 {
	name R1-12-47-1_ol_223;
	phases AN;
	from R1-12-47-1_node_154;
	to R1-12-47-1_node_159;
	length 193.099;
	configuration line_configuration:18;
}

object overhead_line:4114 {
	name R1-12-47-1_ol_224;
	phases ABCN;
	from R1-12-47-1_node_133;
	to R1-12-47-1_node_139;
	length 283.386;
	configuration line_configuration:22;
}

object overhead_line:4115 {
	name R1-12-47-1_ol_225;
	phases AN;
	from R1-12-47-1_node_151;
	to R1-12-47-1_node_152;
	length 110.270;
	configuration line_configuration:18;
}

object overhead_line:4116 {
	name R1-12-47-1_ol_226;
	phases ABCN;
	from R1-12-47-1_node_402;
	to R1-12-47-1_node_401;
	length 216.340;
	configuration line_configuration:19;
}

object overhead_line:4117 {
	name R1-12-47-1_ol_227;
	phases AN;
	from R1-12-47-1_node_147;
	to R1-12-47-1_node_148;
	length 381.415;
	configuration line_configuration:18;
}

object overhead_line:4118 {
	name R1-12-47-1_ol_228;
	phases AN;
	from R1-12-47-1_node_154;
	to R1-12-47-1_node_155;
	length 222.485;
	configuration line_configuration:18;
}

object overhead_line:4119 {
	name R1-12-47-1_ol_229;
	phases ABCN;
	from R1-12-47-1_node_403;
	to R1-12-47-1_node_402;
	length 97.920;
	configuration line_configuration:19;
}

object overhead_line:4120 {
	name R1-12-47-1_ol_230;
	phases BN;
	from R1-12-47-1_node_406;
	to R1-12-47-1_node_407;
	length 236.951;
	configuration line_configuration:28;
}

object overhead_line:4121 {
	name R1-12-47-1_ol_231;
	phases BN;
	from R1-12-47-1_node_405;
	to R1-12-47-1_node_406;
	length 233.985;
	configuration line_configuration:28;
}

object overhead_line:4122 {
	name R1-12-47-1_ol_232;
	phases AN;
	from R1-12-47-1_node_152;
	to R1-12-47-1_node_153;
	length 200.751;
	configuration line_configuration:18;
}

object overhead_line:4123 {
	name R1-12-47-1_ol_233;
	phases AN;
	from R1-12-47-1_node_155;
	to R1-12-47-1_node_156;
	length 100.102;
	configuration line_configuration:18;
}

object overhead_line:4124 {
	name R1-12-47-1_ol_234;
	phases ABCN;
	from R1-12-47-1_node_132;
	to R1-12-47-1_node_133;
	length 96.881;
	configuration line_configuration:22;
}

object overhead_line:4125 {
	name R1-12-47-1_ol_235;
	phases ABCN;
	from R1-12-47-1_node_404;
	to R1-12-47-1_node_403;
	length 93.486;
	configuration line_configuration:19;
}

object overhead_line:4127 {
	name R1-12-47-1_ol_236;
	phases ABCN;
	from R1-12-47-1_node_134;
	to R1-12-47-1_node_132;
	length 310.693;
	configuration line_configuration:22;
}

object overhead_line:4128 {
	name R1-12-47-1_ol_237;
	phases AN;
	from R1-12-47-1_node_141;
	to R1-12-47-1_node_142;
	length 247.407;
	configuration line_configuration:18;
}

object overhead_line:4129 {
	name R1-12-47-1_ol_238;
	phases AN;
	from R1-12-47-1_node_143;
	to R1-12-47-1_node_144;
	length 227.590;
	configuration line_configuration:18;
}

object overhead_line:4130 {
	name R1-12-47-1_ol_239;
	phases AN;
	from R1-12-47-1_node_142;
	to R1-12-47-1_node_143;
	length 233.060;
	configuration line_configuration:18;
}

object overhead_line:4131 {
	name R1-12-47-1_ol_240;
	phases AN;
	from R1-12-47-1_node_144;
	to R1-12-47-1_node_145;
	length 227.842;
	configuration line_configuration:18;
}

object overhead_line:4132 {
	name R1-12-47-1_ol_241;
	phases AN;
	from R1-12-47-1_node_145;
	to R1-12-47-1_node_146;
	length 116.870;
	configuration line_configuration:18;
}

object overhead_line:4133 {
	name R1-12-47-1_ol_242;
	phases AN;
	from R1-12-47-1_node_146;
	to R1-12-47-1_node_147;
	length 168.610;
	configuration line_configuration:18;
}

object overhead_line:4135 {
	name R1-12-47-1_ol_243;
	phases AN;
	from R1-12-47-1_node_156;
	to R1-12-47-1_node_157;
	length 191.686;
	configuration line_configuration:18;
}

object overhead_line:4136 {
	name R1-12-47-1_ol_244;
	phases CN;
	from R1-12-47-1_node_186;
	to R1-12-47-1_node_187;
	length 247.733;
	configuration line_configuration:24;
}

object overhead_line:4137 {
	name R1-12-47-1_ol_245;
	phases CN;
	from R1-12-47-1_node_187;
	to R1-12-47-1_node_188;
	length 242.073;
	configuration line_configuration:24;
}

object overhead_line:4138 {
	name R1-12-47-1_ol_246;
	phases CN;
	from R1-12-47-1_node_182;
	to R1-12-47-1_node_183;
	length 266.101;
	configuration line_configuration:24;
}

object overhead_line:4139 {
	name R1-12-47-1_ol_247;
	phases ABCN;
	from R1-12-47-1_node_76;
	to R1-12-47-1_node_77;
	length 197.747;
	configuration line_configuration:19;
}

object overhead_line:4140 {
	name R1-12-47-1_ol_248;
	phases ABCN;
	from R1-12-47-1_node_131;
	to R1-12-47-1_node_134;
	length 325.098;
	configuration line_configuration:22;
}

object overhead_line:4141 {
	name R1-12-47-1_ol_249;
	phases ABCN;
	from R1-12-47-1_node_75;
	to R1-12-47-1_node_76;
	length 242.237;
	configuration line_configuration:19;
}

object overhead_line:4142 {
	name R1-12-47-1_ol_250;
	phases CN;
	from R1-12-47-1_node_183;
	to R1-12-47-1_node_184;
	length 223.747;
	configuration line_configuration:24;
}

object overhead_line:4145 {
	name R1-12-47-1_ol_251;
	phases ABCN;
	from R1-12-47-1_node_74;
	to R1-12-47-1_node_75;
	length 84.720;
	configuration line_configuration:19;
}

object overhead_line:4147 {
	name R1-12-47-1_ol_252;
	phases ABCN;
	from R1-12-47-1_node_130;
	to R1-12-47-1_node_131;
	length 279.785;
	configuration line_configuration:22;
}

object overhead_line:4148 {
	name R1-12-47-1_ol_253;
	phases CN;
	from R1-12-47-1_node_184;
	to R1-12-47-1_node_189;
	length 263.301;
	configuration line_configuration:24;
}

object overhead_line:4151 {
	name R1-12-47-1_ol_254;
	phases ABCN;
	from R1-12-47-1_node_67;
	to R1-12-47-1_node_74;
	length 175.761;
	configuration line_configuration:19;
}

object overhead_line:4152 {
	name R1-12-47-1_ol_255;
	phases ABCN;
	from R1-12-47-1_node_66;
	to R1-12-47-1_node_67;
	length 81.749;
	configuration line_configuration:19;
}

object overhead_line:4153 {
	name R1-12-47-1_ol_256;
	phases ABCN;
	from R1-12-47-1_node_44;
	to R1-12-47-1_node_130;
	length 200.088;
	configuration line_configuration:22;
}

object overhead_line:4154 {
	name R1-12-47-1_ol_257;
	phases CN;
	from R1-12-47-1_node_189;
	to R1-12-47-1_node_191;
	length 278.926;
	configuration line_configuration:24;
}

object overhead_line:4155 {
	name R1-12-47-1_ol_258;
	phases AN;
	from R1-12-47-1_node_72;
	to R1-12-47-1_node_73;
	length 216.480;
	configuration line_configuration:18;
}

object overhead_line:4156 {
	name R1-12-47-1_ol_259;
	phases ABCN;
	from R1-12-47-1_node_65;
	to R1-12-47-1_node_66;
	length 129.324;
	configuration line_configuration:19;
}

object overhead_line:4159 {
	name R1-12-47-1_ol_260;
	phases ABCN;
	from R1-12-47-1_node_64;
	to R1-12-47-1_node_65;
	length 159.185;
	configuration line_configuration:19;
}

object overhead_line:4160 {
	name R1-12-47-1_ol_261;
	phases ABCN;
	from R1-12-47-1_node_43;
	to R1-12-47-1_node_44;
	length 602.269;
	configuration line_configuration:22;
}

object overhead_line:4163 {
	name R1-12-47-1_ol_262;
	phases CN;
	from R1-12-47-1_node_191;
	to R1-12-47-1_node_192;
	length 232.145;
	configuration line_configuration:24;
}

object overhead_line:4165 {
	name R1-12-47-1_ol_263;
	phases AN;
	from R1-12-47-1_node_22;
	to R1-12-47-1_node_23;
	length 849.689;
	configuration line_configuration:23;
}

object overhead_line:4166 {
	name R1-12-47-1_ol_264;
	phases ABCN;
	from R1-12-47-1_node_63;
	to R1-12-47-1_node_64;
	length 315.055;
	configuration line_configuration:19;
}

object overhead_line:4168 {
	name R1-12-47-1_ol_265;
	phases BN;
	from R1-12-47-1_node_41;
	to R1-12-47-1_node_42;
	length 308.367;
	configuration line_configuration:34;
}

object overhead_line:4169 {
	name R1-12-47-1_ol_266;
	phases CN;
	from R1-12-47-1_node_192;
	to R1-12-47-1_node_195;
	length 291.578;
	configuration line_configuration:21;
}

object overhead_line:4170 {
	name R1-12-47-1_ol_267;
	phases AN;
	from R1-12-47-1_node_36;
	to R1-12-47-1_node_37;
	length 134.590;
	configuration line_configuration:18;
}

object overhead_line:4172 {
	name R1-12-47-1_ol_268;
	phases ABCN;
	from R1-12-47-1_node_62;
	to R1-12-47-1_node_63;
	length 215.488;
	configuration line_configuration:19;
}

object overhead_line:4173 {
	name R1-12-47-1_ol_269;
	phases AN;
	from R1-12-47-1_node_35;
	to R1-12-47-1_node_36;
	length 256.385;
	configuration line_configuration:18;
}

object overhead_line:4175 {
	name R1-12-47-1_ol_270;
	phases BN;
	from R1-12-47-1_node_40;
	to R1-12-47-1_node_41;
	length 251.205;
	configuration line_configuration:34;
}

object overhead_line:4178 {
	name R1-12-47-1_ol_271;
	phases AN;
	from R1-12-47-1_node_34;
	to R1-12-47-1_node_35;
	length 221.771;
	configuration line_configuration:18;
}

object overhead_line:4179 {
	name R1-12-47-1_ol_272;
	phases BN;
	from R1-12-47-1_node_38;
	to R1-12-47-1_node_40;
	length 147.015;
	configuration line_configuration:34;
}

object overhead_line:4181 {
	name R1-12-47-1_ol_273;
	phases ABCN;
	from R1-12-47-1_node_60;
	to R1-12-47-1_node_61;
	length 167.816;
	configuration line_configuration:19;
}

object overhead_line:4182 {
	name R1-12-47-1_ol_274;
	phases ABCN;
	from R1-12-47-1_node_57;
	to R1-12-47-1_node_60;
	length 570.782;
	configuration line_configuration:19;
}

object overhead_line:4183 {
	name R1-12-47-1_ol_275;
	phases ABCN;
	from R1-12-47-1_node_52;
	to R1-12-47-1_node_55;
	length 296.850;
	configuration line_configuration:19;
}

object overhead_line:4184 {
	name R1-12-47-1_ol_276;
	phases ABCN;
	from R1-12-47-1_node_55;
	to R1-12-47-1_node_56;
	length 307.769;
	configuration line_configuration:19;
}

object overhead_line:4185 {
	name R1-12-47-1_ol_277;
	phases ABCN;
	from R1-12-47-1_node_56;
	to R1-12-47-1_node_57;
	length 304.779;
	configuration line_configuration:19;
}

object overhead_line:4186 {
	name R1-12-47-1_ol_278;
	phases ABCN;
	from R1-12-47-1_node_17;
	to R1-12-47-1_node_18;
	length 139.868;
	configuration line_configuration:22;
}

object overhead_line:4187 {
	name R1-12-47-1_ol_279;
	phases ABCN;
	from R1-12-47-1_node_51;
	to R1-12-47-1_node_52;
	length 310.316;
	configuration line_configuration:19;
}

object overhead_line:4188 {
	name R1-12-47-1_ol_280;
	phases ABCN;
	from R1-12-47-1_node_18;
	to R1-12-47-1_node_20;
	length 62.987;
	configuration line_configuration:22;
}

object overhead_line:4189 {
	name R1-12-47-1_ol_281;
	phases ABCN;
	from R1-12-47-1_node_48;
	to R1-12-47-1_node_49;
	length 266.350;
	configuration line_configuration:19;
}

object overhead_line:4190 {
	name R1-12-47-1_ol_282;
	phases ABCN;
	from R1-12-47-1_node_49;
	to R1-12-47-1_node_50;
	length 138.037;
	configuration line_configuration:19;
}

object overhead_line:4191 {
	name R1-12-47-1_ol_283;
	phases ABCN;
	from R1-12-47-1_node_50;
	to R1-12-47-1_node_51;
	length 128.668;
	configuration line_configuration:19;
}

object overhead_line:4192 {
	name R1-12-47-1_ol_284;
	phases ABCN;
	from R1-12-47-1_node_20;
	to R1-12-47-1_node_47;
	length 121.233;
	configuration line_configuration:22;
}

object overhead_line:4193 {
	name R1-12-47-1_ol_285;
	phases ABCN;
	from R1-12-47-1_node_16;
	to R1-12-47-1_node_17;
	length 414.813;
	configuration line_configuration:22;
}

object overhead_line:4194 {
	name R1-12-47-1_ol_286;
	phases ABCN;
	from R1-12-47-1_node_14;
	to R1-12-47-1_node_15;
	length 197.482;
	configuration line_configuration:22;
}

object overhead_line:4195 {
	name R1-12-47-1_ol_287;
	phases ABCN;
	from R1-12-47-1_node_15;
	to R1-12-47-1_node_16;
	length 228.462;
	configuration line_configuration:22;
}

object overhead_line:4197 {
	name R1-12-47-1_ol_288;
	phases ABCN;
	from R1-12-47-1_node_13;
	to R1-12-47-1_node_14;
	length 313.906;
	configuration line_configuration:22;
}

object overhead_line:4198 {
	name R1-12-47-1_ol_289;
	phases ABCN;
	from R1-12-47-1_node_12;
	to R1-12-47-1_node_13;
	length 150.180;
	configuration line_configuration:22;
}

object overhead_line:4199 {
	name R1-12-47-1_ol_290;
	phases ABCN;
	from R1-12-47-1_node_11;
	to R1-12-47-1_node_12;
	length 283.154;
	configuration line_configuration:22;
}

object overhead_line:4200 {
	name R1-12-47-1_ol_291;
	phases ABCN;
	from R1-12-47-1_node_10;
	to R1-12-47-1_node_11;
	length 248.282;
	configuration line_configuration:22;
}

object overhead_line:4201 {
	name R1-12-47-1_ol_292;
	phases ABCN;
	from R1-12-47-1_node_9;
	to R1-12-47-1_node_10;
	length 303.045;
	configuration line_configuration:22;
}

object overhead_line:4202 {
	name R1-12-47-1_ol_293;
	phases ABCN;
	from R1-12-47-1_node_7;
	to R1-12-47-1_node_8;
	length 281.853;
	configuration line_configuration:22;
}

object overhead_line:4203 {
	name R1-12-47-1_ol_294;
	phases ABCN;
	from R1-12-47-1_node_8;
	to R1-12-47-1_node_9;
	length 275.842;
	configuration line_configuration:22;
}

object overhead_line:4204 {
	name R1-12-47-1_ol_295;
	phases ABCN;
	from R1-12-47-1_node_5;
	to R1-12-47-1_node_6;
	length 115.345;
	configuration line_configuration:22;
}

object overhead_line:4205 {
	name R1-12-47-1_ol_296;
	phases ABCN;
	from R1-12-47-1_node_6;
	to R1-12-47-1_node_7;
	length 187.936;
	configuration line_configuration:22;
}

object overhead_line:4206 {
	name R1-12-47-1_ol_297;
	phases ABCN;
	from R1-12-47-1_node_25;
	to R1-12-47-1_node_5;
	length 408.623;
	configuration line_configuration:22;
}

object overhead_line:4207 {
	name R1-12-47-1_ol_298;
	phases ABCN;
	from R1-12-47-1_node_3;
	to R1-12-47-1_node_21;
	length 167.609;
	configuration line_configuration:22;
}

object overhead_line:4208 {
	name R1-12-47-1_ol_299;
	phases ABCN;
	from R1-12-47-1_node_4;
	to R1-12-47-1_node_25;
	length 487.200;
	configuration line_configuration:22;
}

object overhead_line:4209 {
	name R1-12-47-1_ol_300;
	phases ABCN;
	from R1-12-47-1_node_21;
	to R1-12-47-1_node_4;
	length 142.189;
	configuration line_configuration:22;
}

object overhead_line:4210 {
	name R1-12-47-1_ol_301;
	phases ABCN;
	from R1-12-47-1_node_612;
	to R1-12-47-1_node_3;
	length 458.063;
	configuration line_configuration:22;
}

object overhead_line:4211 {
	name R1-12-47-1_ol_302;
	phases ABCN;
	from R1-12-47-1_node_79;
	to R1-12-47-1_node_80;
	length 200.628;
	configuration line_configuration:19;
}

object overhead_line:4212 {
	name R1-12-47-1_ol_303;
	phases BN;
	from R1-12-47-1_node_29;
	to R1-12-47-1_node_30;
	length 151.237;
	configuration line_configuration:28;
}

object overhead_line:4213 {
	name R1-12-47-1_ol_304;
	phases BN;
	from R1-12-47-1_node_38;
	to R1-12-47-1_node_39;
	length 454.391;
	configuration line_configuration:28;
}

object overhead_line:4214 {
	name R1-12-47-1_ol_305;
	phases ABCN;
	from R1-12-47-1_node_80;
	to R1-12-47-1_node_81;
	length 349.315;
	configuration line_configuration:19;
}

object overhead_line:4215 {
	name R1-12-47-1_ol_306;
	phases BN;
	from R1-12-47-1_node_82;
	to R1-12-47-1_node_86;
	length 76.313;
	configuration line_configuration:28;
}

object overhead_line:4217 {
	name R1-12-47-1_ol_307;
	phases ABCN;
	from R1-12-47-1_node_81;
	to R1-12-47-1_node_82;
	length 216.990;
	configuration line_configuration:19;
}

object overhead_line:4218 {
	name R1-12-47-1_ol_308;
	phases CN;
	from R1-12-47-1_node_82;
	to R1-12-47-1_node_85;
	length 215.587;
	configuration line_configuration:21;
}

object overhead_line:4220 {
	name R1-12-47-1_ol_309;
	phases ABCN;
	from R1-12-47-1_node_82;
	to R1-12-47-1_node_83;
	length 294.015;
	configuration line_configuration:19;
}

object overhead_line:4221 {
	name R1-12-47-1_ol_310;
	phases ABCN;
	from R1-12-47-1_node_83;
	to R1-12-47-1_node_88;
	length 98.127;
	configuration line_configuration:19;
}

object overhead_line:4222 {
	name R1-12-47-1_ol_311;
	phases CN;
	from R1-12-47-1_node_91;
	to R1-12-47-1_node_92;
	length 239.334;
	configuration line_configuration:21;
}

object overhead_line:4223 {
	name R1-12-47-1_ol_312;
	phases AN;
	from R1-12-47-1_node_106;
	to R1-12-47-1_node_107;
	length 610.845;
	configuration line_configuration:29;
}

object overhead_line:4224 {
	name R1-12-47-1_ol_313;
	phases AN;
	from R1-12-47-1_node_120;
	to R1-12-47-1_node_121;
	length 220.022;
	configuration line_configuration:29;
}

object overhead_line:4225 {
	name R1-12-47-1_ol_314;
	phases AN;
	from R1-12-47-1_node_117;
	to R1-12-47-1_node_120;
	length 148.723;
	configuration line_configuration:29;
}

object overhead_line:4226 {
	name R1-12-47-1_ol_315;
	phases AN;
	from R1-12-47-1_node_116;
	to R1-12-47-1_node_117;
	length 120.410;
	configuration line_configuration:29;
}

object overhead_line:4227 {
	name R1-12-47-1_ol_316;
	phases AN;
	from R1-12-47-1_node_107;
	to R1-12-47-1_node_116;
	length 190.799;
	configuration line_configuration:29;
}

object overhead_line:4228 {
	name R1-12-47-1_ol_317;
	phases ABCN;
	from R1-12-47-1_node_88;
	to R1-12-47-1_node_89;
	length 286.819;
	configuration line_configuration:19;
}

object overhead_line:4229 {
	name R1-12-47-1_ol_318;
	phases AN;
	from R1-12-47-1_node_121;
	to R1-12-47-1_node_122;
	length 279.527;
	configuration line_configuration:23;
}

object overhead_line:4234 {
	name R1-12-47-1_ol_319;
	phases AN;
	from R1-12-47-1_node_122;
	to R1-12-47-1_node_123;
	length 227.450;
	configuration line_configuration:23;
}

object overhead_line:4236 {
	name R1-12-47-1_ol_320;
	phases CN;
	from R1-12-47-1_node_100;
	to R1-12-47-1_node_101;
	length 209.586;
	configuration line_configuration:21;
}

object overhead_line:4237 {
	name R1-12-47-1_ol_321;
	phases CN;
	from R1-12-47-1_node_101;
	to R1-12-47-1_node_103;
	length 169.473;
	configuration line_configuration:21;
}

object overhead_line:4238 {
	name R1-12-47-1_ol_322;
	phases CN;
	from R1-12-47-1_node_103;
	to R1-12-47-1_node_104;
	length 163.713;
	configuration line_configuration:21;
}

object overhead_line:4240 {
	name R1-12-47-1_ol_323;
	phases ABCN;
	from R1-12-47-1_node_89;
	to R1-12-47-1_node_90;
	length 481.609;
	configuration line_configuration:19;
}

object overhead_line:4241 {
	name R1-12-47-1_ol_324;
	phases CN;
	from R1-12-47-1_node_97;
	to R1-12-47-1_node_98;
	length 168.033;
	configuration line_configuration:21;
}

object overhead_line:4242 {
	name R1-12-47-1_ol_325;
	phases CN;
	from R1-12-47-1_node_98;
	to R1-12-47-1_node_99;
	length 134.045;
	configuration line_configuration:21;
}

object overhead_line:4243 {
	name R1-12-47-1_ol_326;
	phases CN;
	from R1-12-47-1_node_99;
	to R1-12-47-1_node_100;
	length 181.327;
	configuration line_configuration:21;
}

object overhead_line:4248 {
	name R1-12-47-1_ol_327;
	phases ABCN;
	from R1-12-47-1_node_90;
	to R1-12-47-1_node_611;
	length 282.607;
	configuration line_configuration:19;
}


object overhead_line_conductor:3 {
	//name 123.3 AAAC;
	rating.summer.continuous 256.0;
	geometric_mean_radius 0.01200 ft;
	resistance 0.16600;
}

object overhead_line_conductor:4 {
	//name 336 ACSR;
	rating.summer.continuous 530.0;
	geometric_mean_radius 0.02300 ft;
	resistance 0.30300;
}

object overhead_line_conductor:5 {
	//name 2 AAAC;
	rating.summer.continuous 197.0;
	geometric_mean_radius 0.00883 ft;
	resistance 1.51970;
}

object overhead_line_conductor:6 {
	//name 2 CU;
	rating.summer.continuous 204.0;
	geometric_mean_radius 0.00836 ft;
	resistance 0.94500;
}

object overhead_line_conductor:9 {
	//name 2 ACSR;
	rating.summer.continuous 180.0;
	geometric_mean_radius 0.00418 ft;
	resistance 1.62570;
}

object overhead_line_conductor:10 {
	//name 636 AAC;
	rating.summer.continuous 858.0;
	geometric_mean_radius 0.02940 ft;
	resistance 0.16300;
}



object switch:4371 {
	name R1-12-47-1_switch_1;
	phases ABCN;
	from R1-12-47-1_node_217;
	to R1-12-47-1_node_535;
	status CLOSED;
}

object switch:4372 {
	name R1-12-47-1_switch_2;
	phases ABCN;
	from R1-12-47-1_node_342;
	to R1-12-47-1_node_343;
	status CLOSED;
}

object switch:4373 {
	name R1-12-47-1_switch_3;
	phases ABCN;
	from R1-12-47-1_node_227;
	to R1-12-47-1_node_228;
	status CLOSED;
}

object switch:4374 {
	name R1-12-47-1_switch_4;
	phases ABCN;
	from R1-12-47-1_node_216;
	to R1-12-47-1_node_217;
	status CLOSED;
}

object switch:4375 {
	name R1-12-47-1_switch_5;
	phases ABCN;
	from R1-12-47-1_node_234;
	to R1-12-47-1_node_268;
	status CLOSED;
}

object switch:4376 {
	name R1-12-47-1_switch_6;
	phases ABCN;
	from R1-12-47-1_node_77;
	to R1-12-47-1_node_404;
	status CLOSED;
}

object switch:4377 {
	name R1-12-47-1_switch_7;
	phases ABCN;
	from R1-12-47-1_node_17;
	to R1-12-47-1_node_43;
	status CLOSED;
}

object switch:4378 {
	name R1-12-47-1_switch_8;
	phases ABCN;
	from R1-12-47-1_node_18;
	to R1-12-47-1_node_19;
	status CLOSED;
}

object switch:4379 {
	name R1-12-47-1_switch_9;
	phases ABCN;
	from R1-12-47-1_node_613;
	to R1-12-47-1_node_612;
	status CLOSED;
}


object transformer:3132 {
	name R1-12-47-1_xfmr_1;
	phases AS;
	from R1-12-47-1_node_603;
	to R1-12-47-1_tn_1;
	configuration transformer_configuration:3083;
}

object transformer:3133 {
	name R1-12-47-1_xfmr_2;
	phases AS;
	from R1-12-47-1_node_602;
	to R1-12-47-1_tn_2;
	configuration transformer_configuration:3084;
}

object transformer:3134 {
	name R1-12-47-1_xfmr_3;
	phases AS;
	from R1-12-47-1_node_601;
	to R1-12-47-1_tn_3;
	configuration transformer_configuration:3085;
}

object transformer:3135 {
	name R1-12-47-1_xfmr_4;
	phases AS;
	from R1-12-47-1_node_600;
	to R1-12-47-1_tn_4;
	configuration transformer_configuration:3086;
}

object transformer:3136 {
	name R1-12-47-1_xfmr_5;
	phases AS;
	from R1-12-47-1_node_599;
	to R1-12-47-1_tn_5;
	configuration transformer_configuration:3087;
}

object transformer:3137 {
	name R1-12-47-1_xfmr_6;
	phases AS;
	from R1-12-47-1_node_598;
	to R1-12-47-1_tn_6;
	configuration transformer_configuration:3088;
}

object transformer:3138 {
	name R1-12-47-1_xfmr_7;
	phases AS;
	from R1-12-47-1_node_594;
	to R1-12-47-1_tn_7;
	configuration transformer_configuration:3089;
}

object transformer:3139 {
	name R1-12-47-1_xfmr_8;
	phases BS;
	from R1-12-47-1_node_594;
	to R1-12-47-1_tn_8;
	configuration transformer_configuration:3100;
}

object transformer:3140 {
	name R1-12-47-1_xfmr_9;
	phases CS;
	from R1-12-47-1_node_594;
	to R1-12-47-1_tn_9;
	configuration transformer_configuration:3115;
}

object transformer:3141 {
	name R1-12-47-1_xfmr_10;
	phases AS;
	from R1-12-47-1_node_593;
	to R1-12-47-1_tn_10;
	configuration transformer_configuration:3090;
}

object transformer:3142 {
	name R1-12-47-1_xfmr_11;
	phases BS;
	from R1-12-47-1_node_593;
	to R1-12-47-1_tn_11;
	configuration transformer_configuration:3101;
}

object transformer:3143 {
	name R1-12-47-1_xfmr_12;
	phases CS;
	from R1-12-47-1_node_593;
	to R1-12-47-1_tn_12;
	configuration transformer_configuration:3116;
}

object transformer:3144 {
	name R1-12-47-1_xfmr_13;
	phases AS;
	from R1-12-47-1_node_604;
	to R1-12-47-1_tn_13;
	configuration transformer_configuration:3085;
}

object transformer:3145 {
	name R1-12-47-1_xfmr_14;
	phases AS;
	from R1-12-47-1_node_510;
	to R1-12-47-1_tn_14;
	configuration transformer_configuration:3083;
}

object transformer:3146 {
	name R1-12-47-1_xfmr_15;
	phases AS;
	from R1-12-47-1_node_608;
	to R1-12-47-1_tn_15;
	configuration transformer_configuration:3091;
}

object transformer:3147 {
	name R1-12-47-1_xfmr_16;
	phases AS;
	from R1-12-47-1_node_507;
	to R1-12-47-1_tn_16;
	configuration transformer_configuration:3088;
}

object transformer:3148 {
	name R1-12-47-1_xfmr_17;
	phases AS;
	from R1-12-47-1_node_592;
	to R1-12-47-1_tn_17;
	configuration transformer_configuration:3089;
}

object transformer:3149 {
	name R1-12-47-1_xfmr_18;
	phases BS;
	from R1-12-47-1_node_592;
	to R1-12-47-1_tn_18;
	configuration transformer_configuration:3102;
}

object transformer:3150 {
	name R1-12-47-1_xfmr_19;
	phases CS;
	from R1-12-47-1_node_592;
	to R1-12-47-1_tn_19;
	configuration transformer_configuration:3115;
}

object transformer:3151 {
	name R1-12-47-1_xfmr_20;
	phases AS;
	from R1-12-47-1_node_506;
	to R1-12-47-1_tn_20;
	configuration transformer_configuration:3091;
}

object transformer:3152 {
	name R1-12-47-1_xfmr_21;
	phases AS;
	from R1-12-47-1_node_605;
	to R1-12-47-1_tn_21;
	configuration transformer_configuration:3084;
}

object transformer:3153 {
	name R1-12-47-1_xfmr_22;
	phases AS;
	from R1-12-47-1_node_505;
	to R1-12-47-1_tn_22;
	configuration transformer_configuration:3087;
}

object transformer:3154 {
	name R1-12-47-1_xfmr_23;
	phases AS;
	from R1-12-47-1_node_591;
	to R1-12-47-1_tn_23;
	configuration transformer_configuration:3083;
}

object transformer:3155 {
	name R1-12-47-1_xfmr_24;
	phases BS;
	from R1-12-47-1_node_591;
	to R1-12-47-1_tn_24;
	configuration transformer_configuration:3103;
}

object transformer:3156 {
	name R1-12-47-1_xfmr_25;
	phases CS;
	from R1-12-47-1_node_591;
	to R1-12-47-1_tn_25;
	configuration transformer_configuration:3117;
}

object transformer:3157 {
	name R1-12-47-1_xfmr_26;
	phases AS;
	from R1-12-47-1_node_509;
	to R1-12-47-1_tn_26;
	configuration transformer_configuration:3084;
}

object transformer:3158 {
	name R1-12-47-1_xfmr_27;
	phases AS;
	from R1-12-47-1_node_607;
	to R1-12-47-1_tn_27;
	configuration transformer_configuration:3085;
}

object transformer:3159 {
	name R1-12-47-1_xfmr_28;
	phases AS;
	from R1-12-47-1_node_504;
	to R1-12-47-1_tn_28;
	configuration transformer_configuration:3085;
}

object transformer:3160 {
	name R1-12-47-1_xfmr_29;
	phases AS;
	from R1-12-47-1_node_606;
	to R1-12-47-1_tn_29;
	configuration transformer_configuration:3085;
}

object transformer:3161 {
	name R1-12-47-1_xfmr_30;
	phases AS;
	from R1-12-47-1_node_590;
	to R1-12-47-1_tn_30;
	configuration transformer_configuration:3090;
}

object transformer:3162 {
	name R1-12-47-1_xfmr_31;
	phases BS;
	from R1-12-47-1_node_590;
	to R1-12-47-1_tn_31;
	configuration transformer_configuration:3104;
}

object transformer:3163 {
	name R1-12-47-1_xfmr_32;
	phases CS;
	from R1-12-47-1_node_590;
	to R1-12-47-1_tn_32;
	configuration transformer_configuration:3116;
}

object transformer:3164 {
	name R1-12-47-1_xfmr_33;
	phases AS;
	from R1-12-47-1_node_511;
	to R1-12-47-1_tn_33;
	configuration transformer_configuration:3088;
}

object transformer:3165 {
	name R1-12-47-1_xfmr_34;
	phases AS;
	from R1-12-47-1_node_478;
	to R1-12-47-1_tn_34;
	configuration transformer_configuration:3083;
}

object transformer:3166 {
	name R1-12-47-1_xfmr_35;
	phases AS;
	from R1-12-47-1_node_525;
	to R1-12-47-1_tn_35;
	configuration transformer_configuration:3088;
}

object transformer:3167 {
	name R1-12-47-1_xfmr_36;
	phases AS;
	from R1-12-47-1_node_513;
	to R1-12-47-1_tn_36;
	configuration transformer_configuration:3088;
}

object transformer:3168 {
	name R1-12-47-1_xfmr_37;
	phases AS;
	from R1-12-47-1_node_481;
	to R1-12-47-1_tn_37;
	configuration transformer_configuration:3083;
}

object transformer:3169 {
	name R1-12-47-1_xfmr_38;
	phases AS;
	from R1-12-47-1_node_588;
	to R1-12-47-1_tn_38;
	configuration transformer_configuration:3092;
}

object transformer:3170 {
	name R1-12-47-1_xfmr_39;
	phases AS;
	from R1-12-47-1_node_521;
	to R1-12-47-1_tn_39;
	configuration transformer_configuration:3093;
}

object transformer:3171 {
	name R1-12-47-1_xfmr_40;
	phases AS;
	from R1-12-47-1_node_516;
	to R1-12-47-1_tn_40;
	configuration transformer_configuration:3087;
}

object transformer:3172 {
	name R1-12-47-1_xfmr_41;
	phases AS;
	from R1-12-47-1_node_514;
	to R1-12-47-1_tn_41;
	configuration transformer_configuration:3094;
}

object transformer:3173 {
	name R1-12-47-1_xfmr_42;
	phases AS;
	from R1-12-47-1_node_526;
	to R1-12-47-1_tn_42;
	configuration transformer_configuration:3088;
}

object transformer:3174 {
	name R1-12-47-1_xfmr_43;
	phases AS;
	from R1-12-47-1_node_520;
	to R1-12-47-1_tn_43;
	configuration transformer_configuration:3083;
}

object transformer:3175 {
	name R1-12-47-1_xfmr_44;
	phases AS;
	from R1-12-47-1_node_517;
	to R1-12-47-1_tn_44;
	configuration transformer_configuration:3083;
}

object transformer:3176 {
	name R1-12-47-1_xfmr_45;
	phases AS;
	from R1-12-47-1_node_523;
	to R1-12-47-1_tn_45;
	configuration transformer_configuration:3095;
}

object transformer:3177 {
	name R1-12-47-1_xfmr_46;
	phases AS;
	from R1-12-47-1_node_522;
	to R1-12-47-1_tn_46;
	configuration transformer_configuration:3096;
}

object transformer:3178 {
	name R1-12-47-1_xfmr_47;
	phases AS;
	from R1-12-47-1_node_580;
	to R1-12-47-1_tn_47;
	configuration transformer_configuration:3088;
}

object transformer:3179 {
	name R1-12-47-1_xfmr_48;
	phases AS;
	from R1-12-47-1_node_582;
	to R1-12-47-1_tn_48;
	configuration transformer_configuration:3088;
}

object transformer:3180 {
	name R1-12-47-1_xfmr_49;
	phases AS;
	from R1-12-47-1_node_583;
	to R1-12-47-1_tn_49;
	configuration transformer_configuration:3088;
}

object transformer:3181 {
	name R1-12-47-1_xfmr_50;
	phases AS;
	from R1-12-47-1_node_527;
	to R1-12-47-1_tn_50;
	configuration transformer_configuration:3083;
}

object transformer:3182 {
	name R1-12-47-1_xfmr_51;
	phases AS;
	from R1-12-47-1_node_465;
	to R1-12-47-1_tn_51;
	configuration transformer_configuration:3089;
}

object transformer:3183 {
	name R1-12-47-1_xfmr_52;
	phases BS;
	from R1-12-47-1_node_465;
	to R1-12-47-1_tn_52;
	configuration transformer_configuration:3105;
}

object transformer:3184 {
	name R1-12-47-1_xfmr_53;
	phases CS;
	from R1-12-47-1_node_465;
	to R1-12-47-1_tn_53;
	configuration transformer_configuration:3115;
}

object transformer:3185 {
	name R1-12-47-1_xfmr_54;
	phases AS;
	from R1-12-47-1_node_578;
	to R1-12-47-1_tn_54;
	configuration transformer_configuration:3087;
}

object transformer:3186 {
	name R1-12-47-1_xfmr_55;
	phases AS;
	from R1-12-47-1_node_579;
	to R1-12-47-1_tn_55;
	configuration transformer_configuration:3094;
}

object transformer:3187 {
	name R1-12-47-1_xfmr_56;
	phases AS;
	from R1-12-47-1_node_585;
	to R1-12-47-1_tn_56;
	configuration transformer_configuration:3091;
}

object transformer:3188 {
	name R1-12-47-1_xfmr_57;
	phases AS;
	from R1-12-47-1_node_584;
	to R1-12-47-1_tn_57;
	configuration transformer_configuration:3087;
}

object transformer:3189 {
	name R1-12-47-1_xfmr_58;
	phases AS;
	from R1-12-47-1_node_482;
	to R1-12-47-1_tn_58;
	configuration transformer_configuration:3095;
}

object transformer:3190 {
	name R1-12-47-1_xfmr_59;
	phases AS;
	from R1-12-47-1_node_479;
	to R1-12-47-1_tn_59;
	configuration transformer_configuration:3091;
}

object transformer:3191 {
	name R1-12-47-1_xfmr_60;
	phases AS;
	from R1-12-47-1_node_528;
	to R1-12-47-1_tn_60;
	configuration transformer_configuration:3097;
}

object transformer:3192 {
	name R1-12-47-1_xfmr_61;
	phases AS;
	from R1-12-47-1_node_518;
	to R1-12-47-1_tn_61;
	configuration transformer_configuration:3097;
}

object transformer:3193 {
	name R1-12-47-1_xfmr_62;
	phases AS;
	from R1-12-47-1_node_473;
	to R1-12-47-1_tn_62;
	configuration transformer_configuration:3088;
}

object transformer:3194 {
	name R1-12-47-1_xfmr_63;
	phases AS;
	from R1-12-47-1_node_562;
	to R1-12-47-1_tn_63;
	configuration transformer_configuration:3089;
}

object transformer:3195 {
	name R1-12-47-1_xfmr_64;
	phases BS;
	from R1-12-47-1_node_562;
	to R1-12-47-1_tn_64;
	configuration transformer_configuration:3106;
}

object transformer:3196 {
	name R1-12-47-1_xfmr_65;
	phases CS;
	from R1-12-47-1_node_562;
	to R1-12-47-1_tn_65;
	configuration transformer_configuration:3115;
}

object transformer:3197 {
	name R1-12-47-1_xfmr_66;
	phases AS;
	from R1-12-47-1_node_581;
	to R1-12-47-1_tn_66;
	configuration transformer_configuration:3094;
}

object transformer:3198 {
	name R1-12-47-1_xfmr_67;
	phases AS;
	from R1-12-47-1_node_484;
	to R1-12-47-1_tn_67;
	configuration transformer_configuration:3093;
}

object transformer:3199 {
	name R1-12-47-1_xfmr_68;
	phases AS;
	from R1-12-47-1_node_483;
	to R1-12-47-1_tn_68;
	configuration transformer_configuration:3087;
}

object transformer:3200 {
	name R1-12-47-1_xfmr_69;
	phases BS;
	from R1-12-47-1_node_575;
	to R1-12-47-1_tn_69;
	configuration transformer_configuration:3103;
}

object transformer:3201 {
	name R1-12-47-1_xfmr_70;
	phases CS;
	from R1-12-47-1_node_567;
	to R1-12-47-1_tn_70;
	configuration transformer_configuration:3118;
}

object transformer:3202 {
	name R1-12-47-1_xfmr_71;
	phases AS;
	from R1-12-47-1_node_487;
	to R1-12-47-1_tn_71;
	configuration transformer_configuration:3094;
}

object transformer:3203 {
	name R1-12-47-1_xfmr_72;
	phases CS;
	from R1-12-47-1_node_568;
	to R1-12-47-1_tn_72;
	configuration transformer_configuration:3119;
}

object transformer:3204 {
	name R1-12-47-1_xfmr_73;
	phases AS;
	from R1-12-47-1_node_464;
	to R1-12-47-1_tn_73;
	configuration transformer_configuration:3090;
}

object transformer:3205 {
	name R1-12-47-1_xfmr_74;
	phases BS;
	from R1-12-47-1_node_464;
	to R1-12-47-1_tn_74;
	configuration transformer_configuration:3103;
}

object transformer:3206 {
	name R1-12-47-1_xfmr_75;
	phases CS;
	from R1-12-47-1_node_464;
	to R1-12-47-1_tn_75;
	configuration transformer_configuration:3116;
}

object transformer:3207 {
	name R1-12-47-1_xfmr_76;
	phases AS;
	from R1-12-47-1_node_561;
	to R1-12-47-1_tn_76;
	configuration transformer_configuration:3089;
}

object transformer:3208 {
	name R1-12-47-1_xfmr_77;
	phases BS;
	from R1-12-47-1_node_561;
	to R1-12-47-1_tn_77;
	configuration transformer_configuration:3102;
}

object transformer:3209 {
	name R1-12-47-1_xfmr_78;
	phases CS;
	from R1-12-47-1_node_561;
	to R1-12-47-1_tn_78;
	configuration transformer_configuration:3115;
}

object transformer:3210 {
	name R1-12-47-1_xfmr_79;
	phases AS;
	from R1-12-47-1_node_519;
	to R1-12-47-1_tn_79;
	configuration transformer_configuration:3087;
}

object transformer:3211 {
	name R1-12-47-1_xfmr_80;
	phases AS;
	from R1-12-47-1_node_589;
	to R1-12-47-1_tn_80;
	configuration transformer_configuration:3090;
}

object transformer:3212 {
	name R1-12-47-1_xfmr_81;
	phases AS;
	from R1-12-47-1_node_472;
	to R1-12-47-1_tn_81;
	configuration transformer_configuration:3091;
}

object transformer:3213 {
	name R1-12-47-1_xfmr_82;
	phases AS;
	from R1-12-47-1_node_529;
	to R1-12-47-1_tn_82;
	configuration transformer_configuration:3095;
}

object transformer:3214 {
	name R1-12-47-1_xfmr_83;
	phases AS;
	from R1-12-47-1_node_488;
	to R1-12-47-1_tn_83;
	configuration transformer_configuration:3093;
}

object transformer:3215 {
	name R1-12-47-1_xfmr_84;
	phases AS;
	from R1-12-47-1_node_486;
	to R1-12-47-1_tn_84;
	configuration transformer_configuration:3091;
}

object transformer:3216 {
	name R1-12-47-1_xfmr_85;
	phases AS;
	from R1-12-47-1_node_566;
	to R1-12-47-1_tn_85;
	configuration transformer_configuration:3092;
}

object transformer:3217 {
	name R1-12-47-1_xfmr_86;
	phases AS;
	from R1-12-47-1_node_463;
	to R1-12-47-1_tn_86;
	configuration transformer_configuration:3090;
}

object transformer:3218 {
	name R1-12-47-1_xfmr_87;
	phases BS;
	from R1-12-47-1_node_463;
	to R1-12-47-1_tn_87;
	configuration transformer_configuration:3107;
}

object transformer:3219 {
	name R1-12-47-1_xfmr_88;
	phases CS;
	from R1-12-47-1_node_463;
	to R1-12-47-1_tn_88;
	configuration transformer_configuration:3116;
}

object transformer:3220 {
	name R1-12-47-1_xfmr_89;
	phases AS;
	from R1-12-47-1_node_495;
	to R1-12-47-1_tn_89;
	configuration transformer_configuration:3083;
}

object transformer:3221 {
	name R1-12-47-1_xfmr_90;
	phases AS;
	from R1-12-47-1_node_489;
	to R1-12-47-1_tn_90;
	configuration transformer_configuration:3093;
}

object transformer:3222 {
	name R1-12-47-1_xfmr_91;
	phases AS;
	from R1-12-47-1_node_471;
	to R1-12-47-1_tn_91;
	configuration transformer_configuration:3087;
}

object transformer:3223 {
	name R1-12-47-1_xfmr_92;
	phases AS;
	from R1-12-47-1_node_570;
	to R1-12-47-1_tn_92;
	configuration transformer_configuration:3087;
}

object transformer:3224 {
	name R1-12-47-1_xfmr_93;
	phases AS;
	from R1-12-47-1_node_498;
	to R1-12-47-1_tn_93;
	configuration transformer_configuration:3094;
}

object transformer:3225 {
	name R1-12-47-1_xfmr_94;
	phases AS;
	from R1-12-47-1_node_490;
	to R1-12-47-1_tn_94;
	configuration transformer_configuration:3091;
}

object transformer:3226 {
	name R1-12-47-1_xfmr_95;
	phases AS;
	from R1-12-47-1_node_571;
	to R1-12-47-1_tn_95;
	configuration transformer_configuration:3087;
}

object transformer:3227 {
	name R1-12-47-1_xfmr_96;
	phases AS;
	from R1-12-47-1_node_492;
	to R1-12-47-1_tn_96;
	configuration transformer_configuration:3098;
}

object transformer:3228 {
	name R1-12-47-1_xfmr_97;
	phases AS;
	from R1-12-47-1_node_531;
	to R1-12-47-1_tn_97;
	configuration transformer_configuration:3087;
}

object transformer:3229 {
	name R1-12-47-1_xfmr_98;
	phases AS;
	from R1-12-47-1_node_497;
	to R1-12-47-1_tn_98;
	configuration transformer_configuration:3094;
}

object transformer:3230 {
	name R1-12-47-1_xfmr_99;
	phases AS;
	from R1-12-47-1_node_470;
	to R1-12-47-1_tn_99;
	configuration transformer_configuration:3091;
}

object transformer:3231 {
	name R1-12-47-1_xfmr_100;
	phases CS;
	from R1-12-47-1_node_563;
	to R1-12-47-1_tn_100;
	configuration transformer_configuration:3120;
}

object transformer:3232 {
	name R1-12-47-1_xfmr_101;
	phases AS;
	from R1-12-47-1_node_418;
	to R1-12-47-1_tn_101;
	configuration transformer_configuration:3087;
}

object transformer:3233 {
	name R1-12-47-1_xfmr_102;
	phases AS;
	from R1-12-47-1_node_462;
	to R1-12-47-1_tn_102;
	configuration transformer_configuration:3089;
}

object transformer:3234 {
	name R1-12-47-1_xfmr_103;
	phases BS;
	from R1-12-47-1_node_462;
	to R1-12-47-1_tn_103;
	configuration transformer_configuration:3108;
}

object transformer:3235 {
	name R1-12-47-1_xfmr_104;
	phases CS;
	from R1-12-47-1_node_462;
	to R1-12-47-1_tn_104;
	configuration transformer_configuration:3115;
}

object transformer:3236 {
	name R1-12-47-1_xfmr_105;
	phases AS;
	from R1-12-47-1_node_572;
	to R1-12-47-1_tn_105;
	configuration transformer_configuration:3087;
}

object transformer:3237 {
	name R1-12-47-1_xfmr_106;
	phases CS;
	from R1-12-47-1_node_564;
	to R1-12-47-1_tn_106;
	configuration transformer_configuration:3120;
}

object transformer:3238 {
	name R1-12-47-1_xfmr_107;
	phases CS;
	from R1-12-47-1_node_565;
	to R1-12-47-1_tn_107;
	configuration transformer_configuration:3121;
}

object transformer:3239 {
	name R1-12-47-1_xfmr_108;
	phases AS;
	from R1-12-47-1_node_573;
	to R1-12-47-1_tn_108;
	configuration transformer_configuration:3087;
}

object transformer:3240 {
	name R1-12-47-1_xfmr_109;
	phases AS;
	from R1-12-47-1_node_491;
	to R1-12-47-1_tn_109;
	configuration transformer_configuration:3087;
}

object transformer:3241 {
	name R1-12-47-1_xfmr_110;
	phases AS;
	from R1-12-47-1_node_499;
	to R1-12-47-1_tn_110;
	configuration transformer_configuration:3095;
}

object transformer:3242 {
	name R1-12-47-1_xfmr_111;
	phases AS;
	from R1-12-47-1_node_554;
	to R1-12-47-1_tn_111;
	configuration transformer_configuration:3095;
}

object transformer:3243 {
	name R1-12-47-1_xfmr_112;
	phases AS;
	from R1-12-47-1_node_500;
	to R1-12-47-1_tn_112;
	configuration transformer_configuration:3083;
}

object transformer:3244 {
	name R1-12-47-1_xfmr_113;
	phases AS;
	from R1-12-47-1_node_553;
	to R1-12-47-1_tn_113;
	configuration transformer_configuration:3087;
}

object transformer:3245 {
	name R1-12-47-1_xfmr_114;
	phases AS;
	from R1-12-47-1_node_493;
	to R1-12-47-1_tn_114;
	configuration transformer_configuration:3091;
}

object transformer:3246 {
	name R1-12-47-1_xfmr_115;
	phases AS;
	from R1-12-47-1_node_467;
	to R1-12-47-1_tn_115;
	configuration transformer_configuration:3087;
}

object transformer:3247 {
	name R1-12-47-1_xfmr_116;
	phases CS;
	from R1-12-47-1_node_322;
	to R1-12-47-1_tn_116;
	configuration transformer_configuration:3120;
}

object transformer:3248 {
	name R1-12-47-1_xfmr_117;
	phases AS;
	from R1-12-47-1_node_469;
	to R1-12-47-1_tn_117;
	configuration transformer_configuration:3091;
}

object transformer:3249 {
	name R1-12-47-1_xfmr_118;
	phases AS;
	from R1-12-47-1_node_417;
	to R1-12-47-1_tn_118;
	configuration transformer_configuration:3091;
}

object transformer:3250 {
	name R1-12-47-1_xfmr_119;
	phases AS;
	from R1-12-47-1_node_501;
	to R1-12-47-1_tn_119;
	configuration transformer_configuration:3087;
}

object transformer:3251 {
	name R1-12-47-1_xfmr_120;
	phases AS;
	from R1-12-47-1_node_550;
	to R1-12-47-1_tn_120;
	configuration transformer_configuration:3089;
}

object transformer:3252 {
	name R1-12-47-1_xfmr_121;
	phases BS;
	from R1-12-47-1_node_550;
	to R1-12-47-1_tn_121;
	configuration transformer_configuration:3106;
}

object transformer:3253 {
	name R1-12-47-1_xfmr_122;
	phases CS;
	from R1-12-47-1_node_550;
	to R1-12-47-1_tn_122;
	configuration transformer_configuration:3115;
}

object transformer:3254 {
	name R1-12-47-1_xfmr_123;
	phases AS;
	from R1-12-47-1_node_460;
	to R1-12-47-1_tn_123;
	configuration transformer_configuration:3089;
}

object transformer:3255 {
	name R1-12-47-1_xfmr_124;
	phases BS;
	from R1-12-47-1_node_460;
	to R1-12-47-1_tn_124;
	configuration transformer_configuration:3102;
}

object transformer:3256 {
	name R1-12-47-1_xfmr_125;
	phases CS;
	from R1-12-47-1_node_460;
	to R1-12-47-1_tn_125;
	configuration transformer_configuration:3115;
}

object transformer:3257 {
	name R1-12-47-1_xfmr_126;
	phases AS;
	from R1-12-47-1_node_416;
	to R1-12-47-1_tn_126;
	configuration transformer_configuration:3094;
}

object transformer:3258 {
	name R1-12-47-1_xfmr_127;
	phases AS;
	from R1-12-47-1_node_494;
	to R1-12-47-1_tn_127;
	configuration transformer_configuration:3087;
}

object transformer:3259 {
	name R1-12-47-1_xfmr_128;
	phases AS;
	from R1-12-47-1_node_533;
	to R1-12-47-1_tn_128;
	configuration transformer_configuration:3084;
}

object transformer:3260 {
	name R1-12-47-1_xfmr_129;
	phases CS;
	from R1-12-47-1_node_555;
	to R1-12-47-1_tn_129;
	configuration transformer_configuration:3120;
}

object transformer:3261 {
	name R1-12-47-1_xfmr_130;
	phases AS;
	from R1-12-47-1_node_457;
	to R1-12-47-1_tn_130;
	configuration transformer_configuration:3094;
}

object transformer:3262 {
	name R1-12-47-1_xfmr_131;
	phases BS;
	from R1-12-47-1_node_457;
	to R1-12-47-1_tn_131;
	configuration transformer_configuration:3108;
}

object transformer:3263 {
	name R1-12-47-1_xfmr_132;
	phases CS;
	from R1-12-47-1_node_457;
	to R1-12-47-1_tn_132;
	configuration transformer_configuration:3122;
}

object transformer:3264 {
	name R1-12-47-1_xfmr_133;
	phases AS;
	from R1-12-47-1_node_534;
	to R1-12-47-1_tn_133;
	configuration transformer_configuration:3091;
}

object transformer:3265 {
	name R1-12-47-1_xfmr_134;
	phases AS;
	from R1-12-47-1_node_459;
	to R1-12-47-1_tn_134;
	configuration transformer_configuration:3089;
}

object transformer:3266 {
	name R1-12-47-1_xfmr_135;
	phases BS;
	from R1-12-47-1_node_459;
	to R1-12-47-1_tn_135;
	configuration transformer_configuration:3102;
}

object transformer:3267 {
	name R1-12-47-1_xfmr_136;
	phases CS;
	from R1-12-47-1_node_459;
	to R1-12-47-1_tn_136;
	configuration transformer_configuration:3115;
}

object transformer:3268 {
	name R1-12-47-1_xfmr_137;
	phases AS;
	from R1-12-47-1_node_558;
	to R1-12-47-1_tn_137;
	configuration transformer_configuration:3087;
}

object transformer:3269 {
	name R1-12-47-1_xfmr_138;
	phases AS;
	from R1-12-47-1_node_415;
	to R1-12-47-1_tn_138;
	configuration transformer_configuration:3088;
}

object transformer:3270 {
	name R1-12-47-1_xfmr_139;
	phases BS;
	from R1-12-47-1_node_310;
	to R1-12-47-1_tn_139;
	configuration transformer_configuration:3109;
}

object transformer:3271 {
	name R1-12-47-1_xfmr_140;
	phases BS;
	from R1-12-47-1_node_311;
	to R1-12-47-1_tn_140;
	configuration transformer_configuration:3109;
}

object transformer:3272 {
	name R1-12-47-1_xfmr_141;
	phases CS;
	from R1-12-47-1_node_548;
	to R1-12-47-1_tn_141;
	configuration transformer_configuration:3123;
}

object transformer:3273 {
	name R1-12-47-1_xfmr_142;
	phases CS;
	from R1-12-47-1_node_549;
	to R1-12-47-1_tn_142;
	configuration transformer_configuration:3121;
}

object transformer:3274 {
	name R1-12-47-1_xfmr_143;
	phases AS;
	from R1-12-47-1_node_502;
	to R1-12-47-1_tn_143;
	configuration transformer_configuration:3088;
}

object transformer:3275 {
	name R1-12-47-1_xfmr_144;
	phases AS;
	from R1-12-47-1_node_328;
	to R1-12-47-1_tn_144;
	configuration transformer_configuration:3091;
}

object transformer:3276 {
	name R1-12-47-1_xfmr_145;
	phases AS;
	from R1-12-47-1_node_414;
	to R1-12-47-1_tn_145;
	configuration transformer_configuration:3091;
}

object transformer:3277 {
	name R1-12-47-1_xfmr_146;
	phases AS;
	from R1-12-47-1_node_458;
	to R1-12-47-1_tn_146;
	configuration transformer_configuration:3090;
}

object transformer:3278 {
	name R1-12-47-1_xfmr_147;
	phases BS;
	from R1-12-47-1_node_458;
	to R1-12-47-1_tn_147;
	configuration transformer_configuration:3101;
}

object transformer:3279 {
	name R1-12-47-1_xfmr_148;
	phases CS;
	from R1-12-47-1_node_458;
	to R1-12-47-1_tn_148;
	configuration transformer_configuration:3116;
}

object transformer:3280 {
	name R1-12-47-1_xfmr_149;
	phases CS;
	from R1-12-47-1_node_320;
	to R1-12-47-1_tn_149;
	configuration transformer_configuration:3120;
}

object transformer:3281 {
	name R1-12-47-1_xfmr_150;
	phases BS;
	from R1-12-47-1_node_450;
	to R1-12-47-1_tn_150;
	configuration transformer_configuration:3102;
}

object transformer:3282 {
	name R1-12-47-1_xfmr_151;
	phases BS;
	from R1-12-47-1_node_556;
	to R1-12-47-1_tn_151;
	configuration transformer_configuration:3106;
}

object transformer:3283 {
	name R1-12-47-1_xfmr_152;
	phases AS;
	from R1-12-47-1_node_455;
	to R1-12-47-1_tn_152;
	configuration transformer_configuration:3089;
}

object transformer:3284 {
	name R1-12-47-1_xfmr_153;
	phases BS;
	from R1-12-47-1_node_455;
	to R1-12-47-1_tn_153;
	configuration transformer_configuration:3110;
}

object transformer:3285 {
	name R1-12-47-1_xfmr_154;
	phases CS;
	from R1-12-47-1_node_455;
	to R1-12-47-1_tn_154;
	configuration transformer_configuration:3115;
}

object transformer:3286 {
	name R1-12-47-1_xfmr_155;
	phases BS;
	from R1-12-47-1_node_448;
	to R1-12-47-1_tn_155;
	configuration transformer_configuration:3106;
}

object transformer:3287 {
	name R1-12-47-1_xfmr_156;
	phases BS;
	from R1-12-47-1_node_557;
	to R1-12-47-1_tn_156;
	configuration transformer_configuration:3106;
}

object transformer:3288 {
	name R1-12-47-1_xfmr_157;
	phases BS;
	from R1-12-47-1_node_309;
	to R1-12-47-1_tn_157;
	configuration transformer_configuration:3110;
}

object transformer:3289 {
	name R1-12-47-1_xfmr_158;
	phases AS;
	from R1-12-47-1_node_454;
	to R1-12-47-1_tn_158;
	configuration transformer_configuration:3089;
}

object transformer:3290 {
	name R1-12-47-1_xfmr_159;
	phases BS;
	from R1-12-47-1_node_454;
	to R1-12-47-1_tn_159;
	configuration transformer_configuration:3106;
}

object transformer:3291 {
	name R1-12-47-1_xfmr_160;
	phases CS;
	from R1-12-47-1_node_454;
	to R1-12-47-1_tn_160;
	configuration transformer_configuration:3115;
}

object transformer:3292 {
	name R1-12-47-1_xfmr_161;
	phases AS;
	from R1-12-47-1_node_413;
	to R1-12-47-1_tn_161;
	configuration transformer_configuration:3087;
}

object transformer:3293 {
	name R1-12-47-1_xfmr_162;
	phases AS;
	from R1-12-47-1_node_357;
	to R1-12-47-1_tn_162;
	configuration transformer_configuration:3093;
}

object transformer:3294 {
	name R1-12-47-1_xfmr_163;
	phases AS;
	from R1-12-47-1_node_453;
	to R1-12-47-1_tn_163;
	configuration transformer_configuration:3090;
}

object transformer:3295 {
	name R1-12-47-1_xfmr_164;
	phases BS;
	from R1-12-47-1_node_453;
	to R1-12-47-1_tn_164;
	configuration transformer_configuration:3103;
}

object transformer:3296 {
	name R1-12-47-1_xfmr_165;
	phases CS;
	from R1-12-47-1_node_453;
	to R1-12-47-1_tn_165;
	configuration transformer_configuration:3116;
}

object transformer:3297 {
	name R1-12-47-1_xfmr_166;
	phases CS;
	from R1-12-47-1_node_319;
	to R1-12-47-1_tn_166;
	configuration transformer_configuration:3120;
}

object transformer:3298 {
	name R1-12-47-1_xfmr_167;
	phases AS;
	from R1-12-47-1_node_452;
	to R1-12-47-1_tn_167;
	configuration transformer_configuration:3090;
}

object transformer:3299 {
	name R1-12-47-1_xfmr_168;
	phases BS;
	from R1-12-47-1_node_452;
	to R1-12-47-1_tn_168;
	configuration transformer_configuration:3103;
}

object transformer:3300 {
	name R1-12-47-1_xfmr_169;
	phases CS;
	from R1-12-47-1_node_452;
	to R1-12-47-1_tn_169;
	configuration transformer_configuration:3116;
}

object transformer:3301 {
	name R1-12-47-1_xfmr_170;
	phases BS;
	from R1-12-47-1_node_447;
	to R1-12-47-1_tn_170;
	configuration transformer_configuration:3102;
}

object transformer:3302 {
	name R1-12-47-1_xfmr_171;
	phases AS;
	from R1-12-47-1_node_451;
	to R1-12-47-1_tn_171;
	configuration transformer_configuration:3089;
}

object transformer:3303 {
	name R1-12-47-1_xfmr_172;
	phases BS;
	from R1-12-47-1_node_451;
	to R1-12-47-1_tn_172;
	configuration transformer_configuration:3102;
}

object transformer:3304 {
	name R1-12-47-1_xfmr_173;
	phases CS;
	from R1-12-47-1_node_451;
	to R1-12-47-1_tn_173;
	configuration transformer_configuration:3115;
}

object transformer:3305 {
	name R1-12-47-1_xfmr_174;
	phases AS;
	from R1-12-47-1_node_327;
	to R1-12-47-1_tn_174;
	configuration transformer_configuration:3088;
}

object transformer:3306 {
	name R1-12-47-1_xfmr_175;
	phases AS;
	from R1-12-47-1_node_539;
	to R1-12-47-1_tn_175;
	configuration transformer_configuration:3089;
}

object transformer:3307 {
	name R1-12-47-1_xfmr_176;
	phases BS;
	from R1-12-47-1_node_539;
	to R1-12-47-1_tn_176;
	configuration transformer_configuration:3102;
}

object transformer:3308 {
	name R1-12-47-1_xfmr_177;
	phases CS;
	from R1-12-47-1_node_539;
	to R1-12-47-1_tn_177;
	configuration transformer_configuration:3115;
}

object transformer:3309 {
	name R1-12-47-1_xfmr_178;
	phases AS;
	from R1-12-47-1_node_412;
	to R1-12-47-1_tn_178;
	configuration transformer_configuration:3083;
}

object transformer:3310 {
	name R1-12-47-1_xfmr_179;
	phases BS;
	from R1-12-47-1_node_541;
	to R1-12-47-1_tn_179;
	configuration transformer_configuration:3109;
}

object transformer:3311 {
	name R1-12-47-1_xfmr_180;
	phases BS;
	from R1-12-47-1_node_542;
	to R1-12-47-1_tn_180;
	configuration transformer_configuration:3102;
}

object transformer:3312 {
	name R1-12-47-1_xfmr_181;
	phases AS;
	from R1-12-47-1_node_545;
	to R1-12-47-1_tn_181;
	configuration transformer_configuration:3087;
}

object transformer:3313 {
	name R1-12-47-1_xfmr_182;
	phases AS;
	from R1-12-47-1_node_436;
	to R1-12-47-1_tn_182;
	configuration transformer_configuration:3089;
}

object transformer:3314 {
	name R1-12-47-1_xfmr_183;
	phases BS;
	from R1-12-47-1_node_436;
	to R1-12-47-1_tn_183;
	configuration transformer_configuration:3108;
}

object transformer:3315 {
	name R1-12-47-1_xfmr_184;
	phases CS;
	from R1-12-47-1_node_436;
	to R1-12-47-1_tn_184;
	configuration transformer_configuration:3115;
}

object transformer:3316 {
	name R1-12-47-1_xfmr_185;
	phases BS;
	from R1-12-47-1_node_308;
	to R1-12-47-1_tn_185;
	configuration transformer_configuration:3107;
}

object transformer:3317 {
	name R1-12-47-1_xfmr_186;
	phases BS;
	from R1-12-47-1_node_294;
	to R1-12-47-1_tn_186;
	configuration transformer_configuration:3103;
}

object transformer:3318 {
	name R1-12-47-1_xfmr_187;
	phases AS;
	from R1-12-47-1_node_435;
	to R1-12-47-1_tn_187;
	configuration transformer_configuration:3089;
}

object transformer:3319 {
	name R1-12-47-1_xfmr_188;
	phases BS;
	from R1-12-47-1_node_435;
	to R1-12-47-1_tn_188;
	configuration transformer_configuration:3105;
}

object transformer:3320 {
	name R1-12-47-1_xfmr_189;
	phases CS;
	from R1-12-47-1_node_435;
	to R1-12-47-1_tn_189;
	configuration transformer_configuration:3115;
}

object transformer:3321 {
	name R1-12-47-1_xfmr_190;
	phases AS;
	from R1-12-47-1_node_356;
	to R1-12-47-1_tn_190;
	configuration transformer_configuration:3083;
}

object transformer:3322 {
	name R1-12-47-1_xfmr_191;
	phases AS;
	from R1-12-47-1_node_538;
	to R1-12-47-1_tn_191;
	configuration transformer_configuration:3090;
}

object transformer:3323 {
	name R1-12-47-1_xfmr_192;
	phases BS;
	from R1-12-47-1_node_538;
	to R1-12-47-1_tn_192;
	configuration transformer_configuration:3101;
}

object transformer:3324 {
	name R1-12-47-1_xfmr_193;
	phases CS;
	from R1-12-47-1_node_538;
	to R1-12-47-1_tn_193;
	configuration transformer_configuration:3116;
}

object transformer:3325 {
	name R1-12-47-1_xfmr_194;
	phases AS;
	from R1-12-47-1_node_355;
	to R1-12-47-1_tn_194;
	configuration transformer_configuration:3083;
}

object transformer:3326 {
	name R1-12-47-1_xfmr_195;
	phases AS;
	from R1-12-47-1_node_232;
	to R1-12-47-1_tn_195;
	configuration transformer_configuration:3092;
}

object transformer:3327 {
	name R1-12-47-1_xfmr_196;
	phases AS;
	from R1-12-47-1_node_293;
	to R1-12-47-1_tn_196;
	configuration transformer_configuration:3095;
}

object transformer:3328 {
	name R1-12-47-1_xfmr_197;
	phases BS;
	from R1-12-47-1_node_293;
	to R1-12-47-1_tn_197;
	configuration transformer_configuration:3109;
}

object transformer:3329 {
	name R1-12-47-1_xfmr_198;
	phases CS;
	from R1-12-47-1_node_293;
	to R1-12-47-1_tn_198;
	configuration transformer_configuration:3124;
}

object transformer:3330 {
	name R1-12-47-1_xfmr_199;
	phases AS;
	from R1-12-47-1_node_544;
	to R1-12-47-1_tn_199;
	configuration transformer_configuration:3087;
}

object transformer:3331 {
	name R1-12-47-1_xfmr_200;
	phases AS;
	from R1-12-47-1_node_444;
	to R1-12-47-1_tn_200;
	configuration transformer_configuration:3089;
}

object transformer:3332 {
	name R1-12-47-1_xfmr_201;
	phases BS;
	from R1-12-47-1_node_444;
	to R1-12-47-1_tn_201;
	configuration transformer_configuration:3102;
}

object transformer:3333 {
	name R1-12-47-1_xfmr_202;
	phases CS;
	from R1-12-47-1_node_444;
	to R1-12-47-1_tn_202;
	configuration transformer_configuration:3115;
}

object transformer:3334 {
	name R1-12-47-1_xfmr_203;
	phases AS;
	from R1-12-47-1_node_354;
	to R1-12-47-1_tn_203;
	configuration transformer_configuration:3091;
}

object transformer:3335 {
	name R1-12-47-1_xfmr_204;
	phases AS;
	from R1-12-47-1_node_326;
	to R1-12-47-1_tn_204;
	configuration transformer_configuration:3091;
}

object transformer:3336 {
	name R1-12-47-1_xfmr_205;
	phases AS;
	from R1-12-47-1_node_239;
	to R1-12-47-1_tn_205;
	configuration transformer_configuration:3091;
}

object transformer:3337 {
	name R1-12-47-1_xfmr_206;
	phases AS;
	from R1-12-47-1_node_336;
	to R1-12-47-1_tn_206;
	configuration transformer_configuration:3091;
}

object transformer:3338 {
	name R1-12-47-1_xfmr_207;
	phases CS;
	from R1-12-47-1_node_318;
	to R1-12-47-1_tn_207;
	configuration transformer_configuration:3120;
}

object transformer:3339 {
	name R1-12-47-1_xfmr_208;
	phases CS;
	from R1-12-47-1_node_537;
	to R1-12-47-1_tn_208;
	configuration transformer_configuration:3120;
}

object transformer:3340 {
	name R1-12-47-1_xfmr_209;
	phases CS;
	from R1-12-47-1_node_317;
	to R1-12-47-1_tn_209;
	configuration transformer_configuration:3117;
}

object transformer:3341 {
	name R1-12-47-1_xfmr_210;
	phases AS;
	from R1-12-47-1_node_238;
	to R1-12-47-1_tn_210;
	configuration transformer_configuration:3091;
}

object transformer:3342 {
	name R1-12-47-1_xfmr_211;
	phases AS;
	from R1-12-47-1_node_236;
	to R1-12-47-1_tn_211;
	configuration transformer_configuration:3091;
}

object transformer:3343 {
	name R1-12-47-1_xfmr_212;
	phases BS;
	from R1-12-47-1_node_292;
	to R1-12-47-1_tn_212;
	configuration transformer_configuration:3106;
}

object transformer:3344 {
	name R1-12-47-1_xfmr_213;
	phases CS;
	from R1-12-47-1_node_442;
	to R1-12-47-1_tn_213;
	configuration transformer_configuration:3121;
}

object transformer:3345 {
	name R1-12-47-1_xfmr_214;
	phases AS;
	from R1-12-47-1_node_421;
	to R1-12-47-1_tn_214;
	configuration transformer_configuration:3091;
}

object transformer:3346 {
	name R1-12-47-1_xfmr_215;
	phases CS;
	from R1-12-47-1_node_443;
	to R1-12-47-1_tn_215;
	configuration transformer_configuration:3125;
}

object transformer:3347 {
	name R1-12-47-1_xfmr_216;
	phases AS;
	from R1-12-47-1_node_339;
	to R1-12-47-1_tn_216;
	configuration transformer_configuration:3087;
}

object transformer:3348 {
	name R1-12-47-1_xfmr_217;
	phases AS;
	from R1-12-47-1_node_437;
	to R1-12-47-1_tn_217;
	configuration transformer_configuration:3089;
}

object transformer:3349 {
	name R1-12-47-1_xfmr_218;
	phases BS;
	from R1-12-47-1_node_437;
	to R1-12-47-1_tn_218;
	configuration transformer_configuration:3110;
}

object transformer:3350 {
	name R1-12-47-1_xfmr_219;
	phases CS;
	from R1-12-47-1_node_437;
	to R1-12-47-1_tn_219;
	configuration transformer_configuration:3115;
}

object transformer:3351 {
	name R1-12-47-1_xfmr_220;
	phases AS;
	from R1-12-47-1_node_439;
	to R1-12-47-1_tn_220;
	configuration transformer_configuration:3089;
}

object transformer:3352 {
	name R1-12-47-1_xfmr_221;
	phases BS;
	from R1-12-47-1_node_439;
	to R1-12-47-1_tn_221;
	configuration transformer_configuration:3102;
}

object transformer:3353 {
	name R1-12-47-1_xfmr_222;
	phases CS;
	from R1-12-47-1_node_439;
	to R1-12-47-1_tn_222;
	configuration transformer_configuration:3115;
}

object transformer:3354 {
	name R1-12-47-1_xfmr_223;
	phases AS;
	from R1-12-47-1_node_344;
	to R1-12-47-1_tn_223;
	configuration transformer_configuration:3097;
}

object transformer:3355 {
	name R1-12-47-1_xfmr_224;
	phases BS;
	from R1-12-47-1_node_344;
	to R1-12-47-1_tn_224;
	configuration transformer_configuration:3111;
}

object transformer:3356 {
	name R1-12-47-1_xfmr_225;
	phases CS;
	from R1-12-47-1_node_344;
	to R1-12-47-1_tn_225;
	configuration transformer_configuration:3126;
}

object transformer:3357 {
	name R1-12-47-1_xfmr_226;
	phases AS;
	from R1-12-47-1_node_341;
	to R1-12-47-1_tn_226;
	configuration transformer_configuration:3090;
}

object transformer:3358 {
	name R1-12-47-1_xfmr_227;
	phases BS;
	from R1-12-47-1_node_341;
	to R1-12-47-1_tn_227;
	configuration transformer_configuration:3101;
}

object transformer:3359 {
	name R1-12-47-1_xfmr_228;
	phases CS;
	from R1-12-47-1_node_341;
	to R1-12-47-1_tn_228;
	configuration transformer_configuration:3116;
}

object transformer:3360 {
	name R1-12-47-1_xfmr_229;
	phases AS;
	from R1-12-47-1_node_342;
	to R1-12-47-1_tn_229;
	configuration transformer_configuration:3089;
}

object transformer:3361 {
	name R1-12-47-1_xfmr_230;
	phases BS;
	from R1-12-47-1_node_342;
	to R1-12-47-1_tn_230;
	configuration transformer_configuration:3102;
}

object transformer:3362 {
	name R1-12-47-1_xfmr_231;
	phases CS;
	from R1-12-47-1_node_342;
	to R1-12-47-1_tn_231;
	configuration transformer_configuration:3115;
}

object transformer:3363 {
	name R1-12-47-1_xfmr_232;
	phases AS;
	from R1-12-47-1_node_340;
	to R1-12-47-1_tn_232;
	configuration transformer_configuration:3089;
}

object transformer:3364 {
	name R1-12-47-1_xfmr_233;
	phases BS;
	from R1-12-47-1_node_340;
	to R1-12-47-1_tn_233;
	configuration transformer_configuration:3106;
}

object transformer:3365 {
	name R1-12-47-1_xfmr_234;
	phases CS;
	from R1-12-47-1_node_340;
	to R1-12-47-1_tn_234;
	configuration transformer_configuration:3115;
}

object transformer:3366 {
	name R1-12-47-1_xfmr_235;
	phases AS;
	from R1-12-47-1_node_337;
	to R1-12-47-1_tn_235;
	configuration transformer_configuration:3089;
}

object transformer:3367 {
	name R1-12-47-1_xfmr_236;
	phases BS;
	from R1-12-47-1_node_337;
	to R1-12-47-1_tn_236;
	configuration transformer_configuration:3102;
}

object transformer:3368 {
	name R1-12-47-1_xfmr_237;
	phases CS;
	from R1-12-47-1_node_337;
	to R1-12-47-1_tn_237;
	configuration transformer_configuration:3115;
}

object transformer:3369 {
	name R1-12-47-1_xfmr_238;
	phases AS;
	from R1-12-47-1_node_330;
	to R1-12-47-1_tn_238;
	configuration transformer_configuration:3089;
}

object transformer:3370 {
	name R1-12-47-1_xfmr_239;
	phases BS;
	from R1-12-47-1_node_330;
	to R1-12-47-1_tn_239;
	configuration transformer_configuration:3106;
}

object transformer:3371 {
	name R1-12-47-1_xfmr_240;
	phases CS;
	from R1-12-47-1_node_330;
	to R1-12-47-1_tn_240;
	configuration transformer_configuration:3115;
}

object transformer:3372 {
	name R1-12-47-1_xfmr_241;
	phases AS;
	from R1-12-47-1_node_329;
	to R1-12-47-1_tn_241;
	configuration transformer_configuration:3090;
}

object transformer:3373 {
	name R1-12-47-1_xfmr_242;
	phases BS;
	from R1-12-47-1_node_329;
	to R1-12-47-1_tn_242;
	configuration transformer_configuration:3101;
}

object transformer:3374 {
	name R1-12-47-1_xfmr_243;
	phases CS;
	from R1-12-47-1_node_329;
	to R1-12-47-1_tn_243;
	configuration transformer_configuration:3116;
}

object transformer:3375 {
	name R1-12-47-1_xfmr_244;
	phases AS;
	from R1-12-47-1_node_334;
	to R1-12-47-1_tn_244;
	configuration transformer_configuration:3090;
}

object transformer:3376 {
	name R1-12-47-1_xfmr_245;
	phases BS;
	from R1-12-47-1_node_334;
	to R1-12-47-1_tn_245;
	configuration transformer_configuration:3101;
}

object transformer:3377 {
	name R1-12-47-1_xfmr_246;
	phases CS;
	from R1-12-47-1_node_334;
	to R1-12-47-1_tn_246;
	configuration transformer_configuration:3116;
}

object transformer:3378 {
	name R1-12-47-1_xfmr_247;
	phases AS;
	from R1-12-47-1_node_228;
	to R1-12-47-1_tn_247;
	configuration transformer_configuration:3090;
}

object transformer:3379 {
	name R1-12-47-1_xfmr_248;
	phases BS;
	from R1-12-47-1_node_228;
	to R1-12-47-1_tn_248;
	configuration transformer_configuration:3101;
}

object transformer:3380 {
	name R1-12-47-1_xfmr_249;
	phases CS;
	from R1-12-47-1_node_228;
	to R1-12-47-1_tn_249;
	configuration transformer_configuration:3116;
}

object transformer:3381 {
	name R1-12-47-1_xfmr_250;
	phases BS;
	from R1-12-47-1_node_307;
	to R1-12-47-1_tn_250;
	configuration transformer_configuration:3105;
}

object transformer:3382 {
	name R1-12-47-1_xfmr_251;
	phases BS;
	from R1-12-47-1_node_288;
	to R1-12-47-1_tn_251;
	configuration transformer_configuration:3110;
}

object transformer:3383 {
	name R1-12-47-1_xfmr_252;
	phases BS;
	from R1-12-47-1_node_291;
	to R1-12-47-1_tn_252;
	configuration transformer_configuration:3102;
}

object transformer:3384 {
	name R1-12-47-1_xfmr_253;
	phases BS;
	from R1-12-47-1_node_432;
	to R1-12-47-1_tn_253;
	configuration transformer_configuration:3102;
}

object transformer:3385 {
	name R1-12-47-1_xfmr_254;
	phases BS;
	from R1-12-47-1_node_287;
	to R1-12-47-1_tn_254;
	configuration transformer_configuration:3110;
}

object transformer:3386 {
	name R1-12-47-1_xfmr_255;
	phases AS;
	from R1-12-47-1_node_610;
	to R1-12-47-1_tn_255;
	configuration transformer_configuration:3090;
}

object transformer:3387 {
	name R1-12-47-1_xfmr_256;
	phases BS;
	from R1-12-47-1_node_610;
	to R1-12-47-1_tn_256;
	configuration transformer_configuration:3112;
}

object transformer:3388 {
	name R1-12-47-1_xfmr_257;
	phases CS;
	from R1-12-47-1_node_610;
	to R1-12-47-1_tn_257;
	configuration transformer_configuration:3116;
}

object transformer:3389 {
	name R1-12-47-1_xfmr_258;
	phases AS;
	from R1-12-47-1_node_233;
	to R1-12-47-1_tn_258;
	configuration transformer_configuration:3089;
}

object transformer:3390 {
	name R1-12-47-1_xfmr_259;
	phases BS;
	from R1-12-47-1_node_233;
	to R1-12-47-1_tn_259;
	configuration transformer_configuration:3109;
}

object transformer:3391 {
	name R1-12-47-1_xfmr_260;
	phases CS;
	from R1-12-47-1_node_233;
	to R1-12-47-1_tn_260;
	configuration transformer_configuration:3115;
}

object transformer:3392 {
	name R1-12-47-1_xfmr_261;
	phases CS;
	from R1-12-47-1_node_438;
	to R1-12-47-1_tn_261;
	configuration transformer_configuration:3119;
}

object transformer:3393 {
	name R1-12-47-1_xfmr_262;
	phases BS;
	from R1-12-47-1_node_314;
	to R1-12-47-1_tn_262;
	configuration transformer_configuration:3103;
}

object transformer:3394 {
	name R1-12-47-1_xfmr_263;
	phases BS;
	from R1-12-47-1_node_312;
	to R1-12-47-1_tn_263;
	configuration transformer_configuration:3101;
}

object transformer:3395 {
	name R1-12-47-1_xfmr_264;
	phases CS;
	from R1-12-47-1_node_423;
	to R1-12-47-1_tn_264;
	configuration transformer_configuration:3126;
}

object transformer:3396 {
	name R1-12-47-1_xfmr_265;
	phases AS;
	from R1-12-47-1_node_347;
	to R1-12-47-1_tn_265;
	configuration transformer_configuration:3087;
}

object transformer:3397 {
	name R1-12-47-1_xfmr_266;
	phases AS;
	from R1-12-47-1_node_353;
	to R1-12-47-1_tn_266;
	configuration transformer_configuration:3087;
}

object transformer:3398 {
	name R1-12-47-1_xfmr_267;
	phases CS;
	from R1-12-47-1_node_332;
	to R1-12-47-1_tn_267;
	configuration transformer_configuration:3127;
}

object transformer:3399 {
	name R1-12-47-1_xfmr_268;
	phases CS;
	from R1-12-47-1_node_300;
	to R1-12-47-1_tn_268;
	configuration transformer_configuration:3128;
}

object transformer:3400 {
	name R1-12-47-1_xfmr_269;
	phases CS;
	from R1-12-47-1_node_297;
	to R1-12-47-1_tn_269;
	configuration transformer_configuration:3119;
}

object transformer:3401 {
	name R1-12-47-1_xfmr_270;
	phases CS;
	from R1-12-47-1_node_224;
	to R1-12-47-1_tn_270;
	configuration transformer_configuration:3119;
}

object transformer:3402 {
	name R1-12-47-1_xfmr_271;
	phases CS;
	from R1-12-47-1_node_295;
	to R1-12-47-1_tn_271;
	configuration transformer_configuration:3129;
}

object transformer:3403 {
	name R1-12-47-1_xfmr_272;
	phases CS;
	from R1-12-47-1_node_424;
	to R1-12-47-1_tn_272;
	configuration transformer_configuration:3121;
}

object transformer:3404 {
	name R1-12-47-1_xfmr_273;
	phases CS;
	from R1-12-47-1_node_298;
	to R1-12-47-1_tn_273;
	configuration transformer_configuration:3127;
}

object transformer:3405 {
	name R1-12-47-1_xfmr_274;
	phases CS;
	from R1-12-47-1_node_223;
	to R1-12-47-1_tn_274;
	configuration transformer_configuration:3119;
}

object transformer:3406 {
	name R1-12-47-1_xfmr_275;
	phases AS;
	from R1-12-47-1_node_348;
	to R1-12-47-1_tn_275;
	configuration transformer_configuration:3091;
}

object transformer:3407 {
	name R1-12-47-1_xfmr_276;
	phases AS;
	from R1-12-47-1_node_216;
	to R1-12-47-1_tn_276;
	configuration transformer_configuration:3089;
}

object transformer:3408 {
	name R1-12-47-1_xfmr_277;
	phases BS;
	from R1-12-47-1_node_216;
	to R1-12-47-1_tn_277;
	configuration transformer_configuration:3109;
}

object transformer:3409 {
	name R1-12-47-1_xfmr_278;
	phases CS;
	from R1-12-47-1_node_216;
	to R1-12-47-1_tn_278;
	configuration transformer_configuration:3115;
}

object transformer:3410 {
	name R1-12-47-1_xfmr_279;
	phases CS;
	from R1-12-47-1_node_230;
	to R1-12-47-1_tn_279;
	configuration transformer_configuration:3121;
}

object transformer:3411 {
	name R1-12-47-1_xfmr_280;
	phases CS;
	from R1-12-47-1_node_333;
	to R1-12-47-1_tn_280;
	configuration transformer_configuration:3127;
}

object transformer:3412 {
	name R1-12-47-1_xfmr_281;
	phases CS;
	from R1-12-47-1_node_296;
	to R1-12-47-1_tn_281;
	configuration transformer_configuration:3129;
}

object transformer:3413 {
	name R1-12-47-1_xfmr_282;
	phases CS;
	from R1-12-47-1_node_428;
	to R1-12-47-1_tn_282;
	configuration transformer_configuration:3130;
}

object transformer:3414 {
	name R1-12-47-1_xfmr_283;
	phases AS;
	from R1-12-47-1_node_352;
	to R1-12-47-1_tn_283;
	configuration transformer_configuration:3085;
}

object transformer:3415 {
	name R1-12-47-1_xfmr_284;
	phases CS;
	from R1-12-47-1_node_276;
	to R1-12-47-1_tn_284;
	configuration transformer_configuration:3117;
}

object transformer:3416 {
	name R1-12-47-1_xfmr_285;
	phases CS;
	from R1-12-47-1_node_299;
	to R1-12-47-1_tn_285;
	configuration transformer_configuration:3127;
}

object transformer:3417 {
	name R1-12-47-1_xfmr_286;
	phases AS;
	from R1-12-47-1_node_349;
	to R1-12-47-1_tn_286;
	configuration transformer_configuration:3091;
}

object transformer:3418 {
	name R1-12-47-1_xfmr_287;
	phases CS;
	from R1-12-47-1_node_425;
	to R1-12-47-1_tn_287;
	configuration transformer_configuration:3130;
}

object transformer:3419 {
	name R1-12-47-1_xfmr_288;
	phases CS;
	from R1-12-47-1_node_427;
	to R1-12-47-1_tn_288;
	configuration transformer_configuration:3120;
}

object transformer:3420 {
	name R1-12-47-1_xfmr_289;
	phases CS;
	from R1-12-47-1_node_231;
	to R1-12-47-1_tn_289;
	configuration transformer_configuration:3124;
}

object transformer:3421 {
	name R1-12-47-1_xfmr_290;
	phases CS;
	from R1-12-47-1_node_279;
	to R1-12-47-1_tn_290;
	configuration transformer_configuration:3120;
}

object transformer:3422 {
	name R1-12-47-1_xfmr_291;
	phases CS;
	from R1-12-47-1_node_278;
	to R1-12-47-1_tn_291;
	configuration transformer_configuration:3123;
}

object transformer:3423 {
	name R1-12-47-1_xfmr_292;
	phases CS;
	from R1-12-47-1_node_225;
	to R1-12-47-1_tn_292;
	configuration transformer_configuration:3120;
}

object transformer:3424 {
	name R1-12-47-1_xfmr_293;
	phases AS;
	from R1-12-47-1_node_363;
	to R1-12-47-1_tn_293;
	configuration transformer_configuration:3090;
}

object transformer:3425 {
	name R1-12-47-1_xfmr_294;
	phases BS;
	from R1-12-47-1_node_363;
	to R1-12-47-1_tn_294;
	configuration transformer_configuration:3101;
}

object transformer:3426 {
	name R1-12-47-1_xfmr_295;
	phases CS;
	from R1-12-47-1_node_363;
	to R1-12-47-1_tn_295;
	configuration transformer_configuration:3116;
}

object transformer:3427 {
	name R1-12-47-1_xfmr_296;
	phases CS;
	from R1-12-47-1_node_283;
	to R1-12-47-1_tn_296;
	configuration transformer_configuration:3120;
}

object transformer:3428 {
	name R1-12-47-1_xfmr_297;
	phases CS;
	from R1-12-47-1_node_220;
	to R1-12-47-1_tn_297;
	configuration transformer_configuration:3128;
}

object transformer:3429 {
	name R1-12-47-1_xfmr_298;
	phases AS;
	from R1-12-47-1_node_215;
	to R1-12-47-1_tn_298;
	configuration transformer_configuration:3090;
}

object transformer:3430 {
	name R1-12-47-1_xfmr_299;
	phases BS;
	from R1-12-47-1_node_215;
	to R1-12-47-1_tn_299;
	configuration transformer_configuration:3103;
}

object transformer:3431 {
	name R1-12-47-1_xfmr_300;
	phases CS;
	from R1-12-47-1_node_215;
	to R1-12-47-1_tn_300;
	configuration transformer_configuration:3116;
}

object transformer:3432 {
	name R1-12-47-1_xfmr_301;
	phases CS;
	from R1-12-47-1_node_222;
	to R1-12-47-1_tn_301;
	configuration transformer_configuration:3127;
}

object transformer:3433 {
	name R1-12-47-1_xfmr_302;
	phases CS;
	from R1-12-47-1_node_429;
	to R1-12-47-1_tn_302;
	configuration transformer_configuration:3120;
}

object transformer:3434 {
	name R1-12-47-1_xfmr_303;
	phases CS;
	from R1-12-47-1_node_247;
	to R1-12-47-1_tn_303;
	configuration transformer_configuration:3120;
}

object transformer:3435 {
	name R1-12-47-1_xfmr_304;
	phases CS;
	from R1-12-47-1_node_426;
	to R1-12-47-1_tn_304;
	configuration transformer_configuration:3120;
}

object transformer:3436 {
	name R1-12-47-1_xfmr_305;
	phases AS;
	from R1-12-47-1_node_305;
	to R1-12-47-1_tn_305;
	configuration transformer_configuration:3083;
}

object transformer:3437 {
	name R1-12-47-1_xfmr_306;
	phases AS;
	from R1-12-47-1_node_382;
	to R1-12-47-1_tn_306;
	configuration transformer_configuration:3085;
}

object transformer:3438 {
	name R1-12-47-1_xfmr_307;
	phases AS;
	from R1-12-47-1_node_351;
	to R1-12-47-1_tn_307;
	configuration transformer_configuration:3083;
}

object transformer:3439 {
	name R1-12-47-1_xfmr_308;
	phases AS;
	from R1-12-47-1_node_350;
	to R1-12-47-1_tn_308;
	configuration transformer_configuration:3083;
}

object transformer:3440 {
	name R1-12-47-1_xfmr_309;
	phases AS;
	from R1-12-47-1_node_364;
	to R1-12-47-1_tn_309;
	configuration transformer_configuration:3090;
}

object transformer:3441 {
	name R1-12-47-1_xfmr_310;
	phases BS;
	from R1-12-47-1_node_364;
	to R1-12-47-1_tn_310;
	configuration transformer_configuration:3103;
}

object transformer:3442 {
	name R1-12-47-1_xfmr_311;
	phases CS;
	from R1-12-47-1_node_364;
	to R1-12-47-1_tn_311;
	configuration transformer_configuration:3116;
}

object transformer:3443 {
	name R1-12-47-1_xfmr_312;
	phases CS;
	from R1-12-47-1_node_284;
	to R1-12-47-1_tn_312;
	configuration transformer_configuration:3120;
}

object transformer:3444 {
	name R1-12-47-1_xfmr_313;
	phases CS;
	from R1-12-47-1_node_430;
	to R1-12-47-1_tn_313;
	configuration transformer_configuration:3129;
}

object transformer:3445 {
	name R1-12-47-1_xfmr_314;
	phases BS;
	from R1-12-47-1_node_252;
	to R1-12-47-1_tn_314;
	configuration transformer_configuration:3101;
}

object transformer:3446 {
	name R1-12-47-1_xfmr_315;
	phases BS;
	from R1-12-47-1_node_253;
	to R1-12-47-1_tn_315;
	configuration transformer_configuration:3102;
}

object transformer:3447 {
	name R1-12-47-1_xfmr_316;
	phases CS;
	from R1-12-47-1_node_221;
	to R1-12-47-1_tn_316;
	configuration transformer_configuration:3123;
}

object transformer:3448 {
	name R1-12-47-1_xfmr_317;
	phases AS;
	from R1-12-47-1_node_204;
	to R1-12-47-1_tn_317;
	configuration transformer_configuration:3090;
}

object transformer:3449 {
	name R1-12-47-1_xfmr_318;
	phases BS;
	from R1-12-47-1_node_204;
	to R1-12-47-1_tn_318;
	configuration transformer_configuration:3101;
}

object transformer:3450 {
	name R1-12-47-1_xfmr_319;
	phases CS;
	from R1-12-47-1_node_204;
	to R1-12-47-1_tn_319;
	configuration transformer_configuration:3116;
}

object transformer:3451 {
	name R1-12-47-1_xfmr_320;
	phases BS;
	from R1-12-47-1_node_213;
	to R1-12-47-1_tn_320;
	configuration transformer_configuration:3108;
}

object transformer:3452 {
	name R1-12-47-1_xfmr_321;
	phases AS;
	from R1-12-47-1_node_379;
	to R1-12-47-1_tn_321;
	configuration transformer_configuration:3095;
}

object transformer:3453 {
	name R1-12-47-1_xfmr_322;
	phases AS;
	from R1-12-47-1_node_367;
	to R1-12-47-1_tn_322;
	configuration transformer_configuration:3089;
}

object transformer:3454 {
	name R1-12-47-1_xfmr_323;
	phases BS;
	from R1-12-47-1_node_367;
	to R1-12-47-1_tn_323;
	configuration transformer_configuration:3105;
}

object transformer:3455 {
	name R1-12-47-1_xfmr_324;
	phases CS;
	from R1-12-47-1_node_367;
	to R1-12-47-1_tn_324;
	configuration transformer_configuration:3115;
}

object transformer:3456 {
	name R1-12-47-1_xfmr_325;
	phases BS;
	from R1-12-47-1_node_251;
	to R1-12-47-1_tn_325;
	configuration transformer_configuration:3106;
}

object transformer:3457 {
	name R1-12-47-1_xfmr_326;
	phases CS;
	from R1-12-47-1_node_431;
	to R1-12-47-1_tn_326;
	configuration transformer_configuration:3120;
}

object transformer:3458 {
	name R1-12-47-1_xfmr_327;
	phases CS;
	from R1-12-47-1_node_266;
	to R1-12-47-1_tn_327;
	configuration transformer_configuration:3122;
}

object transformer:3459 {
	name R1-12-47-1_xfmr_328;
	phases CS;
	from R1-12-47-1_node_226;
	to R1-12-47-1_tn_328;
	configuration transformer_configuration:3119;
}

object transformer:3460 {
	name R1-12-47-1_xfmr_329;
	phases AS;
	from R1-12-47-1_node_381;
	to R1-12-47-1_tn_329;
	configuration transformer_configuration:3087;
}

object transformer:3461 {
	name R1-12-47-1_xfmr_330;
	phases BS;
	from R1-12-47-1_node_260;
	to R1-12-47-1_tn_330;
	configuration transformer_configuration:3105;
}

object transformer:3462 {
	name R1-12-47-1_xfmr_331;
	phases AS;
	from R1-12-47-1_node_258;
	to R1-12-47-1_tn_331;
	configuration transformer_configuration:3093;
}

object transformer:3463 {
	name R1-12-47-1_xfmr_332;
	phases CS;
	from R1-12-47-1_node_265;
	to R1-12-47-1_tn_332;
	configuration transformer_configuration:3118;
}

object transformer:3464 {
	name R1-12-47-1_xfmr_333;
	phases BS;
	from R1-12-47-1_node_262;
	to R1-12-47-1_tn_333;
	configuration transformer_configuration:3102;
}

object transformer:3465 {
	name R1-12-47-1_xfmr_334;
	phases AS;
	from R1-12-47-1_node_257;
	to R1-12-47-1_tn_334;
	configuration transformer_configuration:3098;
}

object transformer:3466 {
	name R1-12-47-1_xfmr_335;
	phases CS;
	from R1-12-47-1_node_370;
	to R1-12-47-1_tn_335;
	configuration transformer_configuration:3121;
}

object transformer:3467 {
	name R1-12-47-1_xfmr_336;
	phases AS;
	from R1-12-47-1_node_373;
	to R1-12-47-1_tn_336;
	configuration transformer_configuration:3087;
}

object transformer:3468 {
	name R1-12-47-1_xfmr_337;
	phases AS;
	from R1-12-47-1_node_372;
	to R1-12-47-1_tn_337;
	configuration transformer_configuration:3098;
}

object transformer:3469 {
	name R1-12-47-1_xfmr_338;
	phases AS;
	from R1-12-47-1_node_375;
	to R1-12-47-1_tn_338;
	configuration transformer_configuration:3087;
}

object transformer:3470 {
	name R1-12-47-1_xfmr_339;
	phases AS;
	from R1-12-47-1_node_374;
	to R1-12-47-1_tn_339;
	configuration transformer_configuration:3087;
}

object transformer:3471 {
	name R1-12-47-1_xfmr_340;
	phases BS;
	from R1-12-47-1_node_254;
	to R1-12-47-1_tn_340;
	configuration transformer_configuration:3106;
}

object transformer:3472 {
	name R1-12-47-1_xfmr_341;
	phases AS;
	from R1-12-47-1_node_378;
	to R1-12-47-1_tn_341;
	configuration transformer_configuration:3091;
}

object transformer:3473 {
	name R1-12-47-1_xfmr_342;
	phases AS;
	from R1-12-47-1_node_377;
	to R1-12-47-1_tn_342;
	configuration transformer_configuration:3087;
}

object transformer:3474 {
	name R1-12-47-1_xfmr_343;
	phases BS;
	from R1-12-47-1_node_261;
	to R1-12-47-1_tn_343;
	configuration transformer_configuration:3108;
}

object transformer:3475 {
	name R1-12-47-1_xfmr_344;
	phases CS;
	from R1-12-47-1_node_264;
	to R1-12-47-1_tn_344;
	configuration transformer_configuration:3119;
}

object transformer:3476 {
	name R1-12-47-1_xfmr_345;
	phases BS;
	from R1-12-47-1_node_256;
	to R1-12-47-1_tn_345;
	configuration transformer_configuration:3102;
}

object transformer:3477 {
	name R1-12-47-1_xfmr_346;
	phases BS;
	from R1-12-47-1_node_208;
	to R1-12-47-1_tn_346;
	configuration transformer_configuration:3105;
}

object transformer:3478 {
	name R1-12-47-1_xfmr_347;
	phases BS;
	from R1-12-47-1_node_209;
	to R1-12-47-1_tn_347;
	configuration transformer_configuration:3106;
}

object transformer:3479 {
	name R1-12-47-1_xfmr_348;
	phases BS;
	from R1-12-47-1_node_212;
	to R1-12-47-1_tn_348;
	configuration transformer_configuration:3106;
}

object transformer:3480 {
	name R1-12-47-1_xfmr_349;
	phases BS;
	from R1-12-47-1_node_210;
	to R1-12-47-1_tn_349;
	configuration transformer_configuration:3106;
}

object transformer:3481 {
	name R1-12-47-1_xfmr_350;
	phases BS;
	from R1-12-47-1_node_211;
	to R1-12-47-1_tn_350;
	configuration transformer_configuration:3106;
}

object transformer:3482 {
	name R1-12-47-1_xfmr_351;
	phases BS;
	from R1-12-47-1_node_255;
	to R1-12-47-1_tn_351;
	configuration transformer_configuration:3101;
}

object transformer:3483 {
	name R1-12-47-1_xfmr_352;
	phases AS;
	from R1-12-47-1_node_380;
	to R1-12-47-1_tn_352;
	configuration transformer_configuration:3088;
}

object transformer:3484 {
	name R1-12-47-1_xfmr_353;
	phases AS;
	from R1-12-47-1_node_202;
	to R1-12-47-1_tn_353;
	configuration transformer_configuration:3090;
}

object transformer:3485 {
	name R1-12-47-1_xfmr_354;
	phases BS;
	from R1-12-47-1_node_202;
	to R1-12-47-1_tn_354;
	configuration transformer_configuration:3103;
}

object transformer:3486 {
	name R1-12-47-1_xfmr_355;
	phases CS;
	from R1-12-47-1_node_202;
	to R1-12-47-1_tn_355;
	configuration transformer_configuration:3116;
}

object transformer:3487 {
	name R1-12-47-1_xfmr_356;
	phases CS;
	from R1-12-47-1_node_389;
	to R1-12-47-1_tn_356;
	configuration transformer_configuration:3120;
}

object transformer:3488 {
	name R1-12-47-1_xfmr_357;
	phases AS;
	from R1-12-47-1_node_369;
	to R1-12-47-1_tn_357;
	configuration transformer_configuration:3089;
}

object transformer:3489 {
	name R1-12-47-1_xfmr_358;
	phases BS;
	from R1-12-47-1_node_369;
	to R1-12-47-1_tn_358;
	configuration transformer_configuration:3102;
}

object transformer:3490 {
	name R1-12-47-1_xfmr_359;
	phases CS;
	from R1-12-47-1_node_369;
	to R1-12-47-1_tn_359;
	configuration transformer_configuration:3115;
}

object transformer:3491 {
	name R1-12-47-1_xfmr_360;
	phases AS;
	from R1-12-47-1_node_383;
	to R1-12-47-1_tn_360;
	configuration transformer_configuration:3097;
}

object transformer:3492 {
	name R1-12-47-1_xfmr_361;
	phases AS;
	from R1-12-47-1_node_385;
	to R1-12-47-1_tn_361;
	configuration transformer_configuration:3083;
}

object transformer:3493 {
	name R1-12-47-1_xfmr_362;
	phases AS;
	from R1-12-47-1_node_390;
	to R1-12-47-1_tn_362;
	configuration transformer_configuration:3090;
}

object transformer:3494 {
	name R1-12-47-1_xfmr_363;
	phases BS;
	from R1-12-47-1_node_390;
	to R1-12-47-1_tn_363;
	configuration transformer_configuration:3111;
}

object transformer:3495 {
	name R1-12-47-1_xfmr_364;
	phases CS;
	from R1-12-47-1_node_390;
	to R1-12-47-1_tn_364;
	configuration transformer_configuration:3116;
}

object transformer:3496 {
	name R1-12-47-1_xfmr_365;
	phases AS;
	from R1-12-47-1_node_388;
	to R1-12-47-1_tn_365;
	configuration transformer_configuration:3097;
}

object transformer:3497 {
	name R1-12-47-1_xfmr_366;
	phases AS;
	from R1-12-47-1_node_394;
	to R1-12-47-1_tn_366;
	configuration transformer_configuration:3091;
}

object transformer:3498 {
	name R1-12-47-1_xfmr_367;
	phases AS;
	from R1-12-47-1_node_395;
	to R1-12-47-1_tn_367;
	configuration transformer_configuration:3085;
}

object transformer:3499 {
	name R1-12-47-1_xfmr_368;
	phases BS;
	from R1-12-47-1_node_214;
	to R1-12-47-1_tn_368;
	configuration transformer_configuration:3101;
}

object transformer:3500 {
	name R1-12-47-1_xfmr_369;
	phases AS;
	from R1-12-47-1_node_386;
	to R1-12-47-1_tn_369;
	configuration transformer_configuration:3083;
}

object transformer:3501 {
	name R1-12-47-1_xfmr_370;
	phases AS;
	from R1-12-47-1_node_391;
	to R1-12-47-1_tn_370;
	configuration transformer_configuration:3089;
}

object transformer:3502 {
	name R1-12-47-1_xfmr_371;
	phases BS;
	from R1-12-47-1_node_391;
	to R1-12-47-1_tn_371;
	configuration transformer_configuration:3108;
}

object transformer:3503 {
	name R1-12-47-1_xfmr_372;
	phases CS;
	from R1-12-47-1_node_391;
	to R1-12-47-1_tn_372;
	configuration transformer_configuration:3115;
}

object transformer:3504 {
	name R1-12-47-1_xfmr_373;
	phases BS;
	from R1-12-47-1_node_396;
	to R1-12-47-1_tn_373;
	configuration transformer_configuration:3106;
}

object transformer:3505 {
	name R1-12-47-1_xfmr_374;
	phases BS;
	from R1-12-47-1_node_398;
	to R1-12-47-1_tn_374;
	configuration transformer_configuration:3106;
}

object transformer:3506 {
	name R1-12-47-1_xfmr_375;
	phases BS;
	from R1-12-47-1_node_397;
	to R1-12-47-1_tn_375;
	configuration transformer_configuration:3101;
}

object transformer:3507 {
	name R1-12-47-1_xfmr_376;
	phases AS;
	from R1-12-47-1_node_393;
	to R1-12-47-1_tn_376;
	configuration transformer_configuration:3090;
}

object transformer:3508 {
	name R1-12-47-1_xfmr_377;
	phases BS;
	from R1-12-47-1_node_393;
	to R1-12-47-1_tn_377;
	configuration transformer_configuration:3101;
}

object transformer:3509 {
	name R1-12-47-1_xfmr_378;
	phases CS;
	from R1-12-47-1_node_393;
	to R1-12-47-1_tn_378;
	configuration transformer_configuration:3116;
}

object transformer:3510 {
	name R1-12-47-1_xfmr_379;
	phases AS;
	from R1-12-47-1_node_175;
	to R1-12-47-1_tn_379;
	configuration transformer_configuration:3090;
}

object transformer:3511 {
	name R1-12-47-1_xfmr_380;
	phases BS;
	from R1-12-47-1_node_175;
	to R1-12-47-1_tn_380;
	configuration transformer_configuration:3111;
}

object transformer:3512 {
	name R1-12-47-1_xfmr_381;
	phases CS;
	from R1-12-47-1_node_175;
	to R1-12-47-1_tn_381;
	configuration transformer_configuration:3116;
}

object transformer:3513 {
	name R1-12-47-1_xfmr_382;
	phases BS;
	from R1-12-47-1_node_206;
	to R1-12-47-1_tn_382;
	configuration transformer_configuration:3110;
}

object transformer:3514 {
	name R1-12-47-1_xfmr_383;
	phases BS;
	from R1-12-47-1_node_207;
	to R1-12-47-1_tn_383;
	configuration transformer_configuration:3113;
}

object transformer:3515 {
	name R1-12-47-1_xfmr_384;
	phases AS;
	from R1-12-47-1_node_174;
	to R1-12-47-1_tn_384;
	configuration transformer_configuration:3090;
}

object transformer:3516 {
	name R1-12-47-1_xfmr_385;
	phases BS;
	from R1-12-47-1_node_174;
	to R1-12-47-1_tn_385;
	configuration transformer_configuration:3114;
}

object transformer:3517 {
	name R1-12-47-1_xfmr_386;
	phases CS;
	from R1-12-47-1_node_174;
	to R1-12-47-1_tn_386;
	configuration transformer_configuration:3116;
}

object transformer:3518 {
	name R1-12-47-1_xfmr_387;
	phases AS;
	from R1-12-47-1_node_399;
	to R1-12-47-1_tn_387;
	configuration transformer_configuration:3090;
}

object transformer:3519 {
	name R1-12-47-1_xfmr_388;
	phases BS;
	from R1-12-47-1_node_399;
	to R1-12-47-1_tn_388;
	configuration transformer_configuration:3101;
}

object transformer:3520 {
	name R1-12-47-1_xfmr_389;
	phases CS;
	from R1-12-47-1_node_399;
	to R1-12-47-1_tn_389;
	configuration transformer_configuration:3116;
}

object transformer:3521 {
	name R1-12-47-1_xfmr_390;
	phases CS;
	from R1-12-47-1_node_180;
	to R1-12-47-1_tn_390;
	configuration transformer_configuration:3117;
}

object transformer:3522 {
	name R1-12-47-1_xfmr_391;
	phases CS;
	from R1-12-47-1_node_181;
	to R1-12-47-1_tn_391;
	configuration transformer_configuration:3117;
}

object transformer:3523 {
	name R1-12-47-1_xfmr_392;
	phases CS;
	from R1-12-47-1_node_179;
	to R1-12-47-1_tn_392;
	configuration transformer_configuration:3120;
}

object transformer:3524 {
	name R1-12-47-1_xfmr_393;
	phases CS;
	from R1-12-47-1_node_609;
	to R1-12-47-1_tn_393;
	configuration transformer_configuration:3123;
}

object transformer:3525 {
	name R1-12-47-1_xfmr_394;
	phases CS;
	from R1-12-47-1_node_176;
	to R1-12-47-1_tn_394;
	configuration transformer_configuration:3128;
}

object transformer:3526 {
	name R1-12-47-1_xfmr_395;
	phases CS;
	from R1-12-47-1_node_177;
	to R1-12-47-1_tn_395;
	configuration transformer_configuration:3130;
}

object transformer:3527 {
	name R1-12-47-1_xfmr_396;
	phases CS;
	from R1-12-47-1_node_172;
	to R1-12-47-1_tn_396;
	configuration transformer_configuration:3117;
}

object transformer:3528 {
	name R1-12-47-1_xfmr_397;
	phases CS;
	from R1-12-47-1_node_178;
	to R1-12-47-1_tn_397;
	configuration transformer_configuration:3124;
}

object transformer:3529 {
	name R1-12-47-1_xfmr_398;
	phases CS;
	from R1-12-47-1_node_171;
	to R1-12-47-1_tn_398;
	configuration transformer_configuration:3123;
}

object transformer:3530 {
	name R1-12-47-1_xfmr_399;
	phases CS;
	from R1-12-47-1_node_169;
	to R1-12-47-1_tn_399;
	configuration transformer_configuration:3126;
}

object transformer:3531 {
	name R1-12-47-1_xfmr_400;
	phases AS;
	from R1-12-47-1_node_166;
	to R1-12-47-1_tn_400;
	configuration transformer_configuration:3088;
}

object transformer:3532 {
	name R1-12-47-1_xfmr_401;
	phases CS;
	from R1-12-47-1_node_167;
	to R1-12-47-1_tn_401;
	configuration transformer_configuration:3130;
}

object transformer:3533 {
	name R1-12-47-1_xfmr_402;
	phases AS;
	from R1-12-47-1_node_400;
	to R1-12-47-1_tn_402;
	configuration transformer_configuration:3089;
}

object transformer:3534 {
	name R1-12-47-1_xfmr_403;
	phases BS;
	from R1-12-47-1_node_400;
	to R1-12-47-1_tn_403;
	configuration transformer_configuration:3106;
}

object transformer:3535 {
	name R1-12-47-1_xfmr_404;
	phases CS;
	from R1-12-47-1_node_400;
	to R1-12-47-1_tn_404;
	configuration transformer_configuration:3115;
}

object transformer:3536 {
	name R1-12-47-1_xfmr_405;
	phases AS;
	from R1-12-47-1_node_158;
	to R1-12-47-1_tn_405;
	configuration transformer_configuration:3083;
}

object transformer:3537 {
	name R1-12-47-1_xfmr_406;
	phases AS;
	from R1-12-47-1_node_151;
	to R1-12-47-1_tn_406;
	configuration transformer_configuration:3083;
}

object transformer:3538 {
	name R1-12-47-1_xfmr_407;
	phases AS;
	from R1-12-47-1_node_139;
	to R1-12-47-1_tn_407;
	configuration transformer_configuration:3090;
}

object transformer:3539 {
	name R1-12-47-1_xfmr_408;
	phases BS;
	from R1-12-47-1_node_139;
	to R1-12-47-1_tn_408;
	configuration transformer_configuration:3103;
}

object transformer:3540 {
	name R1-12-47-1_xfmr_409;
	phases CS;
	from R1-12-47-1_node_139;
	to R1-12-47-1_tn_409;
	configuration transformer_configuration:3116;
}

object transformer:3541 {
	name R1-12-47-1_xfmr_410;
	phases AS;
	from R1-12-47-1_node_152;
	to R1-12-47-1_tn_410;
	configuration transformer_configuration:3091;
}

object transformer:3542 {
	name R1-12-47-1_xfmr_411;
	phases CS;
	from R1-12-47-1_node_170;
	to R1-12-47-1_tn_411;
	configuration transformer_configuration:3117;
}

object transformer:3543 {
	name R1-12-47-1_xfmr_412;
	phases AS;
	from R1-12-47-1_node_401;
	to R1-12-47-1_tn_412;
	configuration transformer_configuration:3090;
}

object transformer:3544 {
	name R1-12-47-1_xfmr_413;
	phases BS;
	from R1-12-47-1_node_401;
	to R1-12-47-1_tn_413;
	configuration transformer_configuration:3104;
}

object transformer:3545 {
	name R1-12-47-1_xfmr_414;
	phases CS;
	from R1-12-47-1_node_401;
	to R1-12-47-1_tn_414;
	configuration transformer_configuration:3116;
}

object transformer:3546 {
	name R1-12-47-1_xfmr_415;
	phases AS;
	from R1-12-47-1_node_160;
	to R1-12-47-1_tn_415;
	configuration transformer_configuration:3093;
}

object transformer:3547 {
	name R1-12-47-1_xfmr_416;
	phases AS;
	from R1-12-47-1_node_155;
	to R1-12-47-1_tn_416;
	configuration transformer_configuration:3088;
}

object transformer:3548 {
	name R1-12-47-1_xfmr_417;
	phases BS;
	from R1-12-47-1_node_405;
	to R1-12-47-1_tn_417;
	configuration transformer_configuration:3107;
}

object transformer:3549 {
	name R1-12-47-1_xfmr_418;
	phases BS;
	from R1-12-47-1_node_407;
	to R1-12-47-1_tn_418;
	configuration transformer_configuration:3106;
}

object transformer:3550 {
	name R1-12-47-1_xfmr_419;
	phases BS;
	from R1-12-47-1_node_406;
	to R1-12-47-1_tn_419;
	configuration transformer_configuration:3102;
}

object transformer:3551 {
	name R1-12-47-1_xfmr_420;
	phases AS;
	from R1-12-47-1_node_153;
	to R1-12-47-1_tn_420;
	configuration transformer_configuration:3084;
}

object transformer:3552 {
	name R1-12-47-1_xfmr_421;
	phases CS;
	from R1-12-47-1_node_182;
	to R1-12-47-1_tn_421;
	configuration transformer_configuration:3120;
}

object transformer:3553 {
	name R1-12-47-1_xfmr_422;
	phases AS;
	from R1-12-47-1_node_156;
	to R1-12-47-1_tn_422;
	configuration transformer_configuration:3083;
}

object transformer:3554 {
	name R1-12-47-1_xfmr_423;
	phases CS;
	from R1-12-47-1_node_185;
	to R1-12-47-1_tn_423;
	configuration transformer_configuration:3121;
}

object transformer:3555 {
	name R1-12-47-1_xfmr_424;
	phases AS;
	from R1-12-47-1_node_403;
	to R1-12-47-1_tn_424;
	configuration transformer_configuration:3089;
}

object transformer:3556 {
	name R1-12-47-1_xfmr_425;
	phases BS;
	from R1-12-47-1_node_403;
	to R1-12-47-1_tn_425;
	configuration transformer_configuration:3108;
}

object transformer:3557 {
	name R1-12-47-1_xfmr_426;
	phases CS;
	from R1-12-47-1_node_403;
	to R1-12-47-1_tn_426;
	configuration transformer_configuration:3115;
}

object transformer:3558 {
	name R1-12-47-1_xfmr_427;
	phases AS;
	from R1-12-47-1_node_161;
	to R1-12-47-1_tn_427;
	configuration transformer_configuration:3096;
}

object transformer:3559 {
	name R1-12-47-1_xfmr_428;
	phases AS;
	from R1-12-47-1_node_132;
	to R1-12-47-1_tn_428;
	configuration transformer_configuration:3099;
}

object transformer:3560 {
	name R1-12-47-1_xfmr_429;
	phases BS;
	from R1-12-47-1_node_132;
	to R1-12-47-1_tn_429;
	configuration transformer_configuration:3112;
}

object transformer:3561 {
	name R1-12-47-1_xfmr_430;
	phases CS;
	from R1-12-47-1_node_132;
	to R1-12-47-1_tn_430;
	configuration transformer_configuration:3131;
}

object transformer:3562 {
	name R1-12-47-1_xfmr_431;
	phases AS;
	from R1-12-47-1_node_141;
	to R1-12-47-1_tn_431;
	configuration transformer_configuration:3083;
}

object transformer:3563 {
	name R1-12-47-1_xfmr_432;
	phases AS;
	from R1-12-47-1_node_142;
	to R1-12-47-1_tn_432;
	configuration transformer_configuration:3088;
}

object transformer:3564 {
	name R1-12-47-1_xfmr_433;
	phases AS;
	from R1-12-47-1_node_144;
	to R1-12-47-1_tn_433;
	configuration transformer_configuration:3083;
}

object transformer:3565 {
	name R1-12-47-1_xfmr_434;
	phases AS;
	from R1-12-47-1_node_143;
	to R1-12-47-1_tn_434;
	configuration transformer_configuration:3093;
}

object transformer:3566 {
	name R1-12-47-1_xfmr_435;
	phases AS;
	from R1-12-47-1_node_145;
	to R1-12-47-1_tn_435;
	configuration transformer_configuration:3083;
}

object transformer:3567 {
	name R1-12-47-1_xfmr_436;
	phases AS;
	from R1-12-47-1_node_146;
	to R1-12-47-1_tn_436;
	configuration transformer_configuration:3083;
}

object transformer:3568 {
	name R1-12-47-1_xfmr_437;
	phases AS;
	from R1-12-47-1_node_147;
	to R1-12-47-1_tn_437;
	configuration transformer_configuration:3085;
}

object transformer:3569 {
	name R1-12-47-1_xfmr_438;
	phases AS;
	from R1-12-47-1_node_409;
	to R1-12-47-1_tn_438;
	configuration transformer_configuration:3087;
}

object transformer:3570 {
	name R1-12-47-1_xfmr_439;
	phases AS;
	from R1-12-47-1_node_157;
	to R1-12-47-1_tn_439;
	configuration transformer_configuration:3088;
}

object transformer:3571 {
	name R1-12-47-1_xfmr_440;
	phases CS;
	from R1-12-47-1_node_186;
	to R1-12-47-1_tn_440;
	configuration transformer_configuration:3117;
}

object transformer:3572 {
	name R1-12-47-1_xfmr_441;
	phases CS;
	from R1-12-47-1_node_187;
	to R1-12-47-1_tn_441;
	configuration transformer_configuration:3121;
}

object transformer:3573 {
	name R1-12-47-1_xfmr_442;
	phases CS;
	from R1-12-47-1_node_188;
	to R1-12-47-1_tn_442;
	configuration transformer_configuration:3120;
}

object transformer:3574 {
	name R1-12-47-1_xfmr_443;
	phases CS;
	from R1-12-47-1_node_183;
	to R1-12-47-1_tn_443;
	configuration transformer_configuration:3124;
}

object transformer:3575 {
	name R1-12-47-1_xfmr_444;
	phases AS;
	from R1-12-47-1_node_76;
	to R1-12-47-1_tn_444;
	configuration transformer_configuration:3090;
}

object transformer:3576 {
	name R1-12-47-1_xfmr_445;
	phases BS;
	from R1-12-47-1_node_76;
	to R1-12-47-1_tn_445;
	configuration transformer_configuration:3103;
}

object transformer:3577 {
	name R1-12-47-1_xfmr_446;
	phases CS;
	from R1-12-47-1_node_76;
	to R1-12-47-1_tn_446;
	configuration transformer_configuration:3116;
}

object transformer:3578 {
	name R1-12-47-1_xfmr_447;
	phases CS;
	from R1-12-47-1_node_184;
	to R1-12-47-1_tn_447;
	configuration transformer_configuration:3123;
}

object transformer:3579 {
	name R1-12-47-1_xfmr_448;
	phases BS;
	from R1-12-47-1_node_135;
	to R1-12-47-1_tn_448;
	configuration transformer_configuration:3107;
}

object transformer:3580 {
	name R1-12-47-1_xfmr_449;
	phases BS;
	from R1-12-47-1_node_137;
	to R1-12-47-1_tn_449;
	configuration transformer_configuration:3113;
}

object transformer:3581 {
	name R1-12-47-1_xfmr_450;
	phases AS;
	from R1-12-47-1_node_150;
	to R1-12-47-1_tn_450;
	configuration transformer_configuration:3084;
}

object transformer:3582 {
	name R1-12-47-1_xfmr_451;
	phases AS;
	from R1-12-47-1_node_75;
	to R1-12-47-1_tn_451;
	configuration transformer_configuration:3090;
}

object transformer:3583 {
	name R1-12-47-1_xfmr_452;
	phases BS;
	from R1-12-47-1_node_75;
	to R1-12-47-1_tn_452;
	configuration transformer_configuration:3101;
}

object transformer:3584 {
	name R1-12-47-1_xfmr_453;
	phases CS;
	from R1-12-47-1_node_75;
	to R1-12-47-1_tn_453;
	configuration transformer_configuration:3116;
}

object transformer:3585 {
	name R1-12-47-1_xfmr_454;
	phases BS;
	from R1-12-47-1_node_136;
	to R1-12-47-1_tn_454;
	configuration transformer_configuration:3110;
}

object transformer:3586 {
	name R1-12-47-1_xfmr_455;
	phases AS;
	from R1-12-47-1_node_131;
	to R1-12-47-1_tn_455;
	configuration transformer_configuration:3090;
}

object transformer:3587 {
	name R1-12-47-1_xfmr_456;
	phases BS;
	from R1-12-47-1_node_131;
	to R1-12-47-1_tn_456;
	configuration transformer_configuration:3103;
}

object transformer:3588 {
	name R1-12-47-1_xfmr_457;
	phases CS;
	from R1-12-47-1_node_131;
	to R1-12-47-1_tn_457;
	configuration transformer_configuration:3116;
}

object transformer:3589 {
	name R1-12-47-1_xfmr_458;
	phases CS;
	from R1-12-47-1_node_189;
	to R1-12-47-1_tn_458;
	configuration transformer_configuration:3123;
}

object transformer:3590 {
	name R1-12-47-1_xfmr_459;
	phases CS;
	from R1-12-47-1_node_199;
	to R1-12-47-1_tn_459;
	configuration transformer_configuration:3123;
}

object transformer:3591 {
	name R1-12-47-1_xfmr_460;
	phases BS;
	from R1-12-47-1_node_138;
	to R1-12-47-1_tn_460;
	configuration transformer_configuration:3110;
}

object transformer:3592 {
	name R1-12-47-1_xfmr_461;
	phases BS;
	from R1-12-47-1_node_78;
	to R1-12-47-1_tn_461;
	configuration transformer_configuration:3103;
}

object transformer:3593 {
	name R1-12-47-1_xfmr_462;
	phases AS;
	from R1-12-47-1_node_67;
	to R1-12-47-1_tn_462;
	configuration transformer_configuration:3089;
}

object transformer:3594 {
	name R1-12-47-1_xfmr_463;
	phases BS;
	from R1-12-47-1_node_67;
	to R1-12-47-1_tn_463;
	configuration transformer_configuration:3102;
}

object transformer:3595 {
	name R1-12-47-1_xfmr_464;
	phases CS;
	from R1-12-47-1_node_67;
	to R1-12-47-1_tn_464;
	configuration transformer_configuration:3115;
}

object transformer:3596 {
	name R1-12-47-1_xfmr_465;
	phases AS;
	from R1-12-47-1_node_130;
	to R1-12-47-1_tn_465;
	configuration transformer_configuration:3090;
}

object transformer:3597 {
	name R1-12-47-1_xfmr_466;
	phases BS;
	from R1-12-47-1_node_130;
	to R1-12-47-1_tn_466;
	configuration transformer_configuration:3101;
}

object transformer:3598 {
	name R1-12-47-1_xfmr_467;
	phases CS;
	from R1-12-47-1_node_130;
	to R1-12-47-1_tn_467;
	configuration transformer_configuration:3116;
}

object transformer:3599 {
	name R1-12-47-1_xfmr_468;
	phases AS;
	from R1-12-47-1_node_72;
	to R1-12-47-1_tn_468;
	configuration transformer_configuration:3088;
}

object transformer:3600 {
	name R1-12-47-1_xfmr_469;
	phases CS;
	from R1-12-47-1_node_191;
	to R1-12-47-1_tn_469;
	configuration transformer_configuration:3124;
}

object transformer:3601 {
	name R1-12-47-1_xfmr_470;
	phases AS;
	from R1-12-47-1_node_73;
	to R1-12-47-1_tn_470;
	configuration transformer_configuration:3088;
}

object transformer:3602 {
	name R1-12-47-1_xfmr_471;
	phases AS;
	from R1-12-47-1_node_24;
	to R1-12-47-1_tn_471;
	configuration transformer_configuration:3097;
}

object transformer:3603 {
	name R1-12-47-1_xfmr_472;
	phases AS;
	from R1-12-47-1_node_66;
	to R1-12-47-1_tn_472;
	configuration transformer_configuration:3090;
}

object transformer:3604 {
	name R1-12-47-1_xfmr_473;
	phases BS;
	from R1-12-47-1_node_66;
	to R1-12-47-1_tn_473;
	configuration transformer_configuration:3101;
}

object transformer:3605 {
	name R1-12-47-1_xfmr_474;
	phases CS;
	from R1-12-47-1_node_66;
	to R1-12-47-1_tn_474;
	configuration transformer_configuration:3116;
}

object transformer:3606 {
	name R1-12-47-1_xfmr_475;
	phases BS;
	from R1-12-47-1_node_129;
	to R1-12-47-1_tn_475;
	configuration transformer_configuration:3103;
}

object transformer:3607 {
	name R1-12-47-1_xfmr_476;
	phases CS;
	from R1-12-47-1_node_194;
	to R1-12-47-1_tn_476;
	configuration transformer_configuration:3123;
}

object transformer:3608 {
	name R1-12-47-1_xfmr_477;
	phases AS;
	from R1-12-47-1_node_65;
	to R1-12-47-1_tn_477;
	configuration transformer_configuration:3090;
}

object transformer:3609 {
	name R1-12-47-1_xfmr_478;
	phases BS;
	from R1-12-47-1_node_65;
	to R1-12-47-1_tn_478;
	configuration transformer_configuration:3101;
}

object transformer:3610 {
	name R1-12-47-1_xfmr_479;
	phases CS;
	from R1-12-47-1_node_65;
	to R1-12-47-1_tn_479;
	configuration transformer_configuration:3116;
}

object transformer:3611 {
	name R1-12-47-1_xfmr_480;
	phases CS;
	from R1-12-47-1_node_46;
	to R1-12-47-1_tn_480;
	configuration transformer_configuration:3117;
}

object transformer:3612 {
	name R1-12-47-1_xfmr_481;
	phases AS;
	from R1-12-47-1_node_71;
	to R1-12-47-1_tn_481;
	configuration transformer_configuration:3088;
}

object transformer:3613 {
	name R1-12-47-1_xfmr_482;
	phases CS;
	from R1-12-47-1_node_45;
	to R1-12-47-1_tn_482;
	configuration transformer_configuration:3126;
}

object transformer:3614 {
	name R1-12-47-1_xfmr_483;
	phases CS;
	from R1-12-47-1_node_192;
	to R1-12-47-1_tn_483;
	configuration transformer_configuration:3121;
}

object transformer:3615 {
	name R1-12-47-1_xfmr_484;
	phases BS;
	from R1-12-47-1_node_127;
	to R1-12-47-1_tn_484;
	configuration transformer_configuration:3106;
}

object transformer:3616 {
	name R1-12-47-1_xfmr_485;
	phases AS;
	from R1-12-47-1_node_70;
	to R1-12-47-1_tn_485;
	configuration transformer_configuration:3091;
}

object transformer:3617 {
	name R1-12-47-1_xfmr_486;
	phases AS;
	from R1-12-47-1_node_23;
	to R1-12-47-1_tn_486;
	configuration transformer_configuration:3091;
}

object transformer:3618 {
	name R1-12-47-1_xfmr_487;
	phases AS;
	from R1-12-47-1_node_64;
	to R1-12-47-1_tn_487;
	configuration transformer_configuration:3089;
}

object transformer:3619 {
	name R1-12-47-1_xfmr_488;
	phases BS;
	from R1-12-47-1_node_64;
	to R1-12-47-1_tn_488;
	configuration transformer_configuration:3102;
}

object transformer:3620 {
	name R1-12-47-1_xfmr_489;
	phases CS;
	from R1-12-47-1_node_64;
	to R1-12-47-1_tn_489;
	configuration transformer_configuration:3115;
}

object transformer:3621 {
	name R1-12-47-1_xfmr_490;
	phases CS;
	from R1-12-47-1_node_198;
	to R1-12-47-1_tn_490;
	configuration transformer_configuration:3127;
}

object transformer:3622 {
	name R1-12-47-1_xfmr_491;
	phases CS;
	from R1-12-47-1_node_196;
	to R1-12-47-1_tn_491;
	configuration transformer_configuration:3117;
}

object transformer:3623 {
	name R1-12-47-1_xfmr_492;
	phases BS;
	from R1-12-47-1_node_42;
	to R1-12-47-1_tn_492;
	configuration transformer_configuration:3107;
}

object transformer:3624 {
	name R1-12-47-1_xfmr_493;
	phases AS;
	from R1-12-47-1_node_69;
	to R1-12-47-1_tn_493;
	configuration transformer_configuration:3091;
}

object transformer:3625 {
	name R1-12-47-1_xfmr_494;
	phases AS;
	from R1-12-47-1_node_63;
	to R1-12-47-1_tn_494;
	configuration transformer_configuration:3089;
}

object transformer:3626 {
	name R1-12-47-1_xfmr_495;
	phases BS;
	from R1-12-47-1_node_63;
	to R1-12-47-1_tn_495;
	configuration transformer_configuration:3105;
}

object transformer:3627 {
	name R1-12-47-1_xfmr_496;
	phases CS;
	from R1-12-47-1_node_63;
	to R1-12-47-1_tn_496;
	configuration transformer_configuration:3115;
}

object transformer:3628 {
	name R1-12-47-1_xfmr_497;
	phases CS;
	from R1-12-47-1_node_200;
	to R1-12-47-1_tn_497;
	configuration transformer_configuration:3120;
}

object transformer:3629 {
	name R1-12-47-1_xfmr_498;
	phases AS;
	from R1-12-47-1_node_43;
	to R1-12-47-1_tn_498;
	configuration transformer_configuration:3090;
}

object transformer:3630 {
	name R1-12-47-1_xfmr_499;
	phases BS;
	from R1-12-47-1_node_43;
	to R1-12-47-1_tn_499;
	configuration transformer_configuration:3112;
}

object transformer:3631 {
	name R1-12-47-1_xfmr_500;
	phases CS;
	from R1-12-47-1_node_43;
	to R1-12-47-1_tn_500;
	configuration transformer_configuration:3116;
}

object transformer:3632 {
	name R1-12-47-1_xfmr_501;
	phases BS;
	from R1-12-47-1_node_41;
	to R1-12-47-1_tn_501;
	configuration transformer_configuration:3107;
}

object transformer:3633 {
	name R1-12-47-1_xfmr_502;
	phases AS;
	from R1-12-47-1_node_62;
	to R1-12-47-1_tn_502;
	configuration transformer_configuration:3089;
}

object transformer:3634 {
	name R1-12-47-1_xfmr_503;
	phases BS;
	from R1-12-47-1_node_62;
	to R1-12-47-1_tn_503;
	configuration transformer_configuration:3102;
}

object transformer:3635 {
	name R1-12-47-1_xfmr_504;
	phases CS;
	from R1-12-47-1_node_62;
	to R1-12-47-1_tn_504;
	configuration transformer_configuration:3115;
}

object transformer:3636 {
	name R1-12-47-1_xfmr_505;
	phases AS;
	from R1-12-47-1_node_68;
	to R1-12-47-1_tn_505;
	configuration transformer_configuration:3095;
}

object transformer:3637 {
	name R1-12-47-1_xfmr_506;
	phases AS;
	from R1-12-47-1_node_27;
	to R1-12-47-1_tn_506;
	configuration transformer_configuration:3091;
}

object transformer:3638 {
	name R1-12-47-1_xfmr_507;
	phases AS;
	from R1-12-47-1_node_28;
	to R1-12-47-1_tn_507;
	configuration transformer_configuration:3091;
}

object transformer:3639 {
	name R1-12-47-1_xfmr_508;
	phases BS;
	from R1-12-47-1_node_40;
	to R1-12-47-1_tn_508;
	configuration transformer_configuration:3103;
}

object transformer:3640 {
	name R1-12-47-1_xfmr_509;
	phases BS;
	from R1-12-47-1_node_59;
	to R1-12-47-1_tn_509;
	configuration transformer_configuration:3101;
}

object transformer:3641 {
	name R1-12-47-1_xfmr_510;
	phases AS;
	from R1-12-47-1_node_22;
	to R1-12-47-1_tn_510;
	configuration transformer_configuration:3087;
}

object transformer:3642 {
	name R1-12-47-1_xfmr_511;
	phases AS;
	from R1-12-47-1_node_60;
	to R1-12-47-1_tn_511;
	configuration transformer_configuration:3090;
}

object transformer:3643 {
	name R1-12-47-1_xfmr_512;
	phases BS;
	from R1-12-47-1_node_60;
	to R1-12-47-1_tn_512;
	configuration transformer_configuration:3104;
}

object transformer:3644 {
	name R1-12-47-1_xfmr_513;
	phases CS;
	from R1-12-47-1_node_60;
	to R1-12-47-1_tn_513;
	configuration transformer_configuration:3116;
}

object transformer:3645 {
	name R1-12-47-1_xfmr_514;
	phases AS;
	from R1-12-47-1_node_55;
	to R1-12-47-1_tn_514;
	configuration transformer_configuration:3089;
}

object transformer:3646 {
	name R1-12-47-1_xfmr_515;
	phases BS;
	from R1-12-47-1_node_55;
	to R1-12-47-1_tn_515;
	configuration transformer_configuration:3102;
}

object transformer:3647 {
	name R1-12-47-1_xfmr_516;
	phases CS;
	from R1-12-47-1_node_55;
	to R1-12-47-1_tn_516;
	configuration transformer_configuration:3115;
}

object transformer:3648 {
	name R1-12-47-1_xfmr_517;
	phases AS;
	from R1-12-47-1_node_56;
	to R1-12-47-1_tn_517;
	configuration transformer_configuration:3090;
}

object transformer:3649 {
	name R1-12-47-1_xfmr_518;
	phases BS;
	from R1-12-47-1_node_56;
	to R1-12-47-1_tn_518;
	configuration transformer_configuration:3103;
}

object transformer:3650 {
	name R1-12-47-1_xfmr_519;
	phases CS;
	from R1-12-47-1_node_56;
	to R1-12-47-1_tn_519;
	configuration transformer_configuration:3116;
}

object transformer:3651 {
	name R1-12-47-1_xfmr_520;
	phases AS;
	from R1-12-47-1_node_57;
	to R1-12-47-1_tn_520;
	configuration transformer_configuration:3090;
}

object transformer:3652 {
	name R1-12-47-1_xfmr_521;
	phases BS;
	from R1-12-47-1_node_57;
	to R1-12-47-1_tn_521;
	configuration transformer_configuration:3107;
}

object transformer:3653 {
	name R1-12-47-1_xfmr_522;
	phases CS;
	from R1-12-47-1_node_57;
	to R1-12-47-1_tn_522;
	configuration transformer_configuration:3116;
}

object transformer:3654 {
	name R1-12-47-1_xfmr_523;
	phases AS;
	from R1-12-47-1_node_52;
	to R1-12-47-1_tn_523;
	configuration transformer_configuration:3089;
}

object transformer:3655 {
	name R1-12-47-1_xfmr_524;
	phases BS;
	from R1-12-47-1_node_52;
	to R1-12-47-1_tn_524;
	configuration transformer_configuration:3109;
}

object transformer:3656 {
	name R1-12-47-1_xfmr_525;
	phases CS;
	from R1-12-47-1_node_52;
	to R1-12-47-1_tn_525;
	configuration transformer_configuration:3115;
}

object transformer:3657 {
	name R1-12-47-1_xfmr_526;
	phases AS;
	from R1-12-47-1_node_49;
	to R1-12-47-1_tn_526;
	configuration transformer_configuration:3090;
}

object transformer:3658 {
	name R1-12-47-1_xfmr_527;
	phases BS;
	from R1-12-47-1_node_49;
	to R1-12-47-1_tn_527;
	configuration transformer_configuration:3103;
}

object transformer:3659 {
	name R1-12-47-1_xfmr_528;
	phases CS;
	from R1-12-47-1_node_49;
	to R1-12-47-1_tn_528;
	configuration transformer_configuration:3116;
}

object transformer:3660 {
	name R1-12-47-1_xfmr_529;
	phases AS;
	from R1-12-47-1_node_51;
	to R1-12-47-1_tn_529;
	configuration transformer_configuration:3089;
}

object transformer:3661 {
	name R1-12-47-1_xfmr_530;
	phases BS;
	from R1-12-47-1_node_51;
	to R1-12-47-1_tn_530;
	configuration transformer_configuration:3100;
}

object transformer:3662 {
	name R1-12-47-1_xfmr_531;
	phases CS;
	from R1-12-47-1_node_51;
	to R1-12-47-1_tn_531;
	configuration transformer_configuration:3115;
}

object transformer:3663 {
	name R1-12-47-1_xfmr_532;
	phases AS;
	from R1-12-47-1_node_47;
	to R1-12-47-1_tn_532;
	configuration transformer_configuration:3089;
}

object transformer:3664 {
	name R1-12-47-1_xfmr_533;
	phases BS;
	from R1-12-47-1_node_47;
	to R1-12-47-1_tn_533;
	configuration transformer_configuration:3106;
}

object transformer:3665 {
	name R1-12-47-1_xfmr_534;
	phases CS;
	from R1-12-47-1_node_47;
	to R1-12-47-1_tn_534;
	configuration transformer_configuration:3115;
}

object transformer:3666 {
	name R1-12-47-1_xfmr_535;
	phases AS;
	from R1-12-47-1_node_15;
	to R1-12-47-1_tn_535;
	configuration transformer_configuration:3089;
}

object transformer:3667 {
	name R1-12-47-1_xfmr_536;
	phases BS;
	from R1-12-47-1_node_15;
	to R1-12-47-1_tn_536;
	configuration transformer_configuration:3109;
}

object transformer:3668 {
	name R1-12-47-1_xfmr_537;
	phases CS;
	from R1-12-47-1_node_15;
	to R1-12-47-1_tn_537;
	configuration transformer_configuration:3115;
}

object transformer:3669 {
	name R1-12-47-1_xfmr_538;
	phases AS;
	from R1-12-47-1_node_16;
	to R1-12-47-1_tn_538;
	configuration transformer_configuration:3089;
}

object transformer:3670 {
	name R1-12-47-1_xfmr_539;
	phases BS;
	from R1-12-47-1_node_16;
	to R1-12-47-1_tn_539;
	configuration transformer_configuration:3105;
}

object transformer:3671 {
	name R1-12-47-1_xfmr_540;
	phases CS;
	from R1-12-47-1_node_16;
	to R1-12-47-1_tn_540;
	configuration transformer_configuration:3115;
}

object transformer:3672 {
	name R1-12-47-1_xfmr_541;
	phases BS;
	from R1-12-47-1_node_58;
	to R1-12-47-1_tn_541;
	configuration transformer_configuration:3106;
}

object transformer:3673 {
	name R1-12-47-1_xfmr_542;
	phases AS;
	from R1-12-47-1_node_8;
	to R1-12-47-1_tn_542;
	configuration transformer_configuration:3090;
}

object transformer:3674 {
	name R1-12-47-1_xfmr_543;
	phases BS;
	from R1-12-47-1_node_8;
	to R1-12-47-1_tn_543;
	configuration transformer_configuration:3101;
}

object transformer:3675 {
	name R1-12-47-1_xfmr_544;
	phases CS;
	from R1-12-47-1_node_8;
	to R1-12-47-1_tn_544;
	configuration transformer_configuration:3116;
}

object transformer:3676 {
	name R1-12-47-1_xfmr_545;
	phases AS;
	from R1-12-47-1_node_9;
	to R1-12-47-1_tn_545;
	configuration transformer_configuration:3089;
}

object transformer:3677 {
	name R1-12-47-1_xfmr_546;
	phases BS;
	from R1-12-47-1_node_9;
	to R1-12-47-1_tn_546;
	configuration transformer_configuration:3102;
}

object transformer:3678 {
	name R1-12-47-1_xfmr_547;
	phases CS;
	from R1-12-47-1_node_9;
	to R1-12-47-1_tn_547;
	configuration transformer_configuration:3115;
}

object transformer:3679 {
	name R1-12-47-1_xfmr_548;
	phases AS;
	from R1-12-47-1_node_5;
	to R1-12-47-1_tn_548;
	configuration transformer_configuration:3089;
}

object transformer:3680 {
	name R1-12-47-1_xfmr_549;
	phases BS;
	from R1-12-47-1_node_5;
	to R1-12-47-1_tn_549;
	configuration transformer_configuration:3106;
}

object transformer:3681 {
	name R1-12-47-1_xfmr_550;
	phases CS;
	from R1-12-47-1_node_5;
	to R1-12-47-1_tn_550;
	configuration transformer_configuration:3115;
}

object transformer:3682 {
	name R1-12-47-1_xfmr_551;
	phases AS;
	from R1-12-47-1_node_25;
	to R1-12-47-1_tn_551;
	configuration transformer_configuration:3098;
}

object transformer:3683 {
	name R1-12-47-1_xfmr_552;
	phases BS;
	from R1-12-47-1_node_25;
	to R1-12-47-1_tn_552;
	configuration transformer_configuration:3110;
}

object transformer:3684 {
	name R1-12-47-1_xfmr_553;
	phases CS;
	from R1-12-47-1_node_25;
	to R1-12-47-1_tn_553;
	configuration transformer_configuration:3129;
}

object transformer:3685 {
	name R1-12-47-1_xfmr_554;
	phases AS;
	from R1-12-47-1_node_3;
	to R1-12-47-1_tn_554;
	configuration transformer_configuration:3089;
}

object transformer:3686 {
	name R1-12-47-1_xfmr_555;
	phases BS;
	from R1-12-47-1_node_3;
	to R1-12-47-1_tn_555;
	configuration transformer_configuration:3110;
}

object transformer:3687 {
	name R1-12-47-1_xfmr_556;
	phases CS;
	from R1-12-47-1_node_3;
	to R1-12-47-1_tn_556;
	configuration transformer_configuration:3115;
}

object transformer:3688 {
	name R1-12-47-1_xfmr_557;
	phases AS;
	from R1-12-47-1_node_80;
	to R1-12-47-1_tn_557;
	configuration transformer_configuration:3089;
}

object transformer:3689 {
	name R1-12-47-1_xfmr_558;
	phases BS;
	from R1-12-47-1_node_80;
	to R1-12-47-1_tn_558;
	configuration transformer_configuration:3102;
}

object transformer:3690 {
	name R1-12-47-1_xfmr_559;
	phases CS;
	from R1-12-47-1_node_80;
	to R1-12-47-1_tn_559;
	configuration transformer_configuration:3115;
}

object transformer:3691 {
	name R1-12-47-1_xfmr_560;
	phases CS;
	from R1-12-47-1_node_54;
	to R1-12-47-1_tn_560;
	configuration transformer_configuration:3120;
}

object transformer:3692 {
	name R1-12-47-1_xfmr_561;
	phases AS;
	from R1-12-47-1_node_53;
	to R1-12-47-1_tn_561;
	configuration transformer_configuration:3087;
}

object transformer:3693 {
	name R1-12-47-1_xfmr_562;
	phases BS;
	from R1-12-47-1_node_30;
	to R1-12-47-1_tn_562;
	configuration transformer_configuration:3102;
}

object transformer:3694 {
	name R1-12-47-1_xfmr_563;
	phases BS;
	from R1-12-47-1_node_84;
	to R1-12-47-1_tn_563;
	configuration transformer_configuration:3106;
}

object transformer:3695 {
	name R1-12-47-1_xfmr_564;
	phases BS;
	from R1-12-47-1_node_39;
	to R1-12-47-1_tn_564;
	configuration transformer_configuration:3105;
}

object transformer:3696 {
	name R1-12-47-1_xfmr_565;
	phases AS;
	from R1-12-47-1_node_81;
	to R1-12-47-1_tn_565;
	configuration transformer_configuration:3089;
}

object transformer:3697 {
	name R1-12-47-1_xfmr_566;
	phases BS;
	from R1-12-47-1_node_81;
	to R1-12-47-1_tn_566;
	configuration transformer_configuration:3106;
}

object transformer:3698 {
	name R1-12-47-1_xfmr_567;
	phases CS;
	from R1-12-47-1_node_81;
	to R1-12-47-1_tn_567;
	configuration transformer_configuration:3115;
}

object transformer:3699 {
	name R1-12-47-1_xfmr_568;
	phases BS;
	from R1-12-47-1_node_86;
	to R1-12-47-1_tn_568;
	configuration transformer_configuration:3106;
}

object transformer:3700 {
	name R1-12-47-1_xfmr_569;
	phases BS;
	from R1-12-47-1_node_87;
	to R1-12-47-1_tn_569;
	configuration transformer_configuration:3108;
}

object transformer:3701 {
	name R1-12-47-1_xfmr_570;
	phases CS;
	from R1-12-47-1_node_85;
	to R1-12-47-1_tn_570;
	configuration transformer_configuration:3120;
}

object transformer:3702 {
	name R1-12-47-1_xfmr_571;
	phases AS;
	from R1-12-47-1_node_119;
	to R1-12-47-1_tn_571;
	configuration transformer_configuration:3087;
}

object transformer:3703 {
	name R1-12-47-1_xfmr_572;
	phases AS;
	from R1-12-47-1_node_126;
	to R1-12-47-1_tn_572;
	configuration transformer_configuration:3091;
}

object transformer:3704 {
	name R1-12-47-1_xfmr_573;
	phases AS;
	from R1-12-47-1_node_83;
	to R1-12-47-1_tn_573;
	configuration transformer_configuration:3089;
}

object transformer:3705 {
	name R1-12-47-1_xfmr_574;
	phases BS;
	from R1-12-47-1_node_83;
	to R1-12-47-1_tn_574;
	configuration transformer_configuration:3102;
}

object transformer:3706 {
	name R1-12-47-1_xfmr_575;
	phases CS;
	from R1-12-47-1_node_83;
	to R1-12-47-1_tn_575;
	configuration transformer_configuration:3115;
}

object transformer:3707 {
	name R1-12-47-1_xfmr_576;
	phases CS;
	from R1-12-47-1_node_92;
	to R1-12-47-1_tn_576;
	configuration transformer_configuration:3120;
}

object transformer:3708 {
	name R1-12-47-1_xfmr_577;
	phases CS;
	from R1-12-47-1_node_91;
	to R1-12-47-1_tn_577;
	configuration transformer_configuration:3120;
}

object transformer:3709 {
	name R1-12-47-1_xfmr_578;
	phases AS;
	from R1-12-47-1_node_106;
	to R1-12-47-1_tn_578;
	configuration transformer_configuration:3091;
}

object transformer:3710 {
	name R1-12-47-1_xfmr_579;
	phases AS;
	from R1-12-47-1_node_120;
	to R1-12-47-1_tn_579;
	configuration transformer_configuration:3095;
}

object transformer:3711 {
	name R1-12-47-1_xfmr_580;
	phases AS;
	from R1-12-47-1_node_116;
	to R1-12-47-1_tn_580;
	configuration transformer_configuration:3091;
}

object transformer:3712 {
	name R1-12-47-1_xfmr_581;
	phases AS;
	from R1-12-47-1_node_125;
	to R1-12-47-1_tn_581;
	configuration transformer_configuration:3093;
}

object transformer:3713 {
	name R1-12-47-1_xfmr_582;
	phases CS;
	from R1-12-47-1_node_93;
	to R1-12-47-1_tn_582;
	configuration transformer_configuration:3122;
}

object transformer:3714 {
	name R1-12-47-1_xfmr_583;
	phases AS;
	from R1-12-47-1_node_122;
	to R1-12-47-1_tn_583;
	configuration transformer_configuration:3087;
}

object transformer:3715 {
	name R1-12-47-1_xfmr_584;
	phases CS;
	from R1-12-47-1_node_95;
	to R1-12-47-1_tn_584;
	configuration transformer_configuration:3120;
}

object transformer:3716 {
	name R1-12-47-1_xfmr_585;
	phases AS;
	from R1-12-47-1_node_118;
	to R1-12-47-1_tn_585;
	configuration transformer_configuration:3095;
}

object transformer:3717 {
	name R1-12-47-1_xfmr_586;
	phases AS;
	from R1-12-47-1_node_109;
	to R1-12-47-1_tn_586;
	configuration transformer_configuration:3087;
}

object transformer:3718 {
	name R1-12-47-1_xfmr_587;
	phases CS;
	from R1-12-47-1_node_94;
	to R1-12-47-1_tn_587;
	configuration transformer_configuration:3122;
}

object transformer:3719 {
	name R1-12-47-1_xfmr_588;
	phases AS;
	from R1-12-47-1_node_123;
	to R1-12-47-1_tn_588;
	configuration transformer_configuration:3083;
}

object transformer:3720 {
	name R1-12-47-1_xfmr_589;
	phases CS;
	from R1-12-47-1_node_103;
	to R1-12-47-1_tn_589;
	configuration transformer_configuration:3122;
}

object transformer:3721 {
	name R1-12-47-1_xfmr_590;
	phases AS;
	from R1-12-47-1_node_124;
	to R1-12-47-1_tn_590;
	configuration transformer_configuration:3083;
}

object transformer:3722 {
	name R1-12-47-1_xfmr_591;
	phases AS;
	from R1-12-47-1_node_111;
	to R1-12-47-1_tn_591;
	configuration transformer_configuration:3091;
}

object transformer:3723 {
	name R1-12-47-1_xfmr_592;
	phases CS;
	from R1-12-47-1_node_97;
	to R1-12-47-1_tn_592;
	configuration transformer_configuration:3121;
}

object transformer:3724 {
	name R1-12-47-1_xfmr_593;
	phases CS;
	from R1-12-47-1_node_99;
	to R1-12-47-1_tn_593;
	configuration transformer_configuration:3121;
}

object transformer:3725 {
	name R1-12-47-1_xfmr_594;
	phases CS;
	from R1-12-47-1_node_100;
	to R1-12-47-1_tn_594;
	configuration transformer_configuration:3120;
}

object transformer:3726 {
	name R1-12-47-1_xfmr_595;
	phases AS;
	from R1-12-47-1_node_113;
	to R1-12-47-1_tn_595;
	configuration transformer_configuration:3087;
}

object transformer:3727 {
	name R1-12-47-1_xfmr_596;
	phases CS;
	from R1-12-47-1_node_105;
	to R1-12-47-1_tn_596;
	configuration transformer_configuration:3120;
}

object transformer:3728 {
	name R1-12-47-1_xfmr_597;
	phases AS;
	from R1-12-47-1_node_115;
	to R1-12-47-1_tn_597;
	configuration transformer_configuration:3087;
}

object transformer:3729 {
	name R1-12-47-1_xfmr_598;
	phases AS;
	from R1-12-47-1_node_114;
	to R1-12-47-1_tn_598;
	configuration transformer_configuration:3091;
}

object transformer:3745  {
	name R1-12-47-1_xfmr_599;
	phases CN;
	from R1-12-47-1_node_419;
	to R1-12-47-1_meter_1;
	configuration transformer_configuration:3730;
}

object transformer:3746  {
	name R1-12-47-1_xfmr_600;
	phases AN;
	from R1-12-47-1_node_410;
	to R1-12-47-1_meter_2;
	configuration transformer_configuration:3731;
}

object transformer:3747  {
	name R1-12-47-1_xfmr_601;
	phases CN;
	from R1-12-47-1_node_358;
	to R1-12-47-1_meter_3;
	configuration transformer_configuration:3732;
}

object transformer:3748  {
	name R1-12-47-1_xfmr_602;
	phases ABCN;
	from R1-12-47-1_node_346;
	to R1-12-47-1_meter_4;
	configuration transformer_configuration:3733;
}

object transformer:3749  {
	name R1-12-47-1_xfmr_603;
	phases ABCN;
	from R1-12-47-1_node_360;
	to R1-12-47-1_meter_5;
	configuration transformer_configuration:3734;
}

object transformer:3750  {
	name R1-12-47-1_xfmr_604;
	phases ABCN;
	from R1-12-47-1_node_361;
	to R1-12-47-1_meter_6;
	configuration transformer_configuration:3735;
}

object transformer:3751  {
	name R1-12-47-1_xfmr_605;
	phases ABCN;
	from R1-12-47-1_node_243;
	to R1-12-47-1_meter_7;
	configuration transformer_configuration:3736;
}

object transformer:3752  {
	name R1-12-47-1_xfmr_606;
	phases AN;
	from R1-12-47-1_node_366;
	to R1-12-47-1_meter_8;
	configuration transformer_configuration:3737;
}

object transformer:3753  {
	name R1-12-47-1_xfmr_607;
	phases CN;
	from R1-12-47-1_node_301;
	to R1-12-47-1_meter_9;
	configuration transformer_configuration:3738;
}

object transformer:3754  {
	name R1-12-47-1_xfmr_608;
	phases CN;
	from R1-12-47-1_node_248;
	to R1-12-47-1_meter_10;
	configuration transformer_configuration:3739;
}

object transformer:3755  {
	name R1-12-47-1_xfmr_609;
	phases ABCN;
	from R1-12-47-1_node_362;
	to R1-12-47-1_meter_11;
	configuration transformer_configuration:3740;
}

object transformer:3756  {
	name R1-12-47-1_xfmr_610;
	phases CN;
	from R1-12-47-1_node_302;
	to R1-12-47-1_meter_12;
	configuration transformer_configuration:3741;
}

object transformer:3757  {
	name R1-12-47-1_xfmr_611;
	phases AN;
	from R1-12-47-1_node_33;
	to R1-12-47-1_meter_13;
	configuration transformer_configuration:3742;
}

object transformer:3758  {
	name R1-12-47-1_xfmr_612;
	phases AN;
	from R1-12-47-1_node_37;
	to R1-12-47-1_meter_14;
	configuration transformer_configuration:3743;
}

object transformer:3759  {
	name R1-12-47-1_xfmr_613;
	phases AN;
	from R1-12-47-1_node_32;
	to R1-12-47-1_meter_15;
	configuration transformer_configuration:3743;
}

object transformer:3760  {
	name R1-12-47-1_xfmr_614;
	phases AN;
	from R1-12-47-1_node_36;
	to R1-12-47-1_meter_16;
	configuration transformer_configuration:3737;
}

object transformer:3761  {
	name R1-12-47-1_xfmr_615;
	phases AN;
	from R1-12-47-1_node_35;
	to R1-12-47-1_meter_17;
	configuration transformer_configuration:3744;
}

object transformer:3762  {
	name R1-12-47-1_xfmr_616;
	phases AN;
	from R1-12-47-1_node_34;
	to R1-12-47-1_meter_18;
	configuration transformer_configuration:3737;
}

object transformer:3763  {
	name R1-12-47-1_xfmr_617;
	phases ABCN;
	from R1-12-47-1_node_12;
	to R1-12-47-1_meter_19;
	configuration transformer_configuration:3735;
}

object transformer:3764  {
	name R1-12-47-1_xfmr_618;
	phases ABCN;
	from R1-12-47-1_node_10;
	to R1-12-47-1_meter_20;
	configuration transformer_configuration:3733;
}


object transformer_configuration:3083 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:3084 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerA_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
}

object transformer_configuration:3085 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:3086 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerA_rating 62.5;
	resistance 0.00240;
	reactance 0.00160;
}

object transformer_configuration:3087 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:3088 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:3089 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3090 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3091 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:3092 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerA_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3093 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:3094 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerA_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
}

object transformer_configuration:3095 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3096 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:3097 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3098 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:3099 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerA_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3100 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerB_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3101 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:3102 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:3103 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:3104 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerB_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
}

object transformer_configuration:3105 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:3106 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:3107 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:3108 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerB_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
}

object transformer_configuration:3109 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3110 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:3111 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3112 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerB_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3113 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:3114 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3115 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3116 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3117 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:3118 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerC_rating 62.5;
	resistance 0.00240;
	reactance 0.00160;
}

object transformer_configuration:3119 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:3120 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:3121 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:3122 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerC_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
}

object transformer_configuration:3123 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:3124 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3125 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerC_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3126 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3127 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:3128 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:3129 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:3130 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerC_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
}

object transformer_configuration:3131 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.88 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerC_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:3730 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00133;
	reactance 0.00667;
}

object transformer_configuration:3731 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00200;
	reactance 0.01000;
}

object transformer_configuration:3732 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00267;
	reactance 0.01333;
}

object transformer_configuration:3733 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 15.0;
	powerA_rating 0.0;
	powerB_rating 15.0;
	powerC_rating 0.0;
	resistance 0.00667;
	reactance 0.03333;
}

object transformer_configuration:3734 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 0.0;
	powerB_rating 30.0;
	powerC_rating 0.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:3735 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerA_rating 0.0;
	powerB_rating 25.0;
	powerC_rating 0.0;
	resistance 0.00400;
	reactance 0.02000;
}

object transformer_configuration:3736 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 150.0;
	powerA_rating 50.0;
	powerB_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00067;
	reactance 0.00333;
}

object transformer_configuration:3737 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00267;
	reactance 0.01333;
}

object transformer_configuration:3738 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 62.5;
	powerC_rating 62.5;
	resistance 0.00160;
	reactance 0.00800;
}

object transformer_configuration:3739 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00667;
	reactance 0.03333;
}

object transformer_configuration:3740 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 15.0;
	powerA_rating 0.0;
	powerB_rating 15.0;
	powerC_rating 0.0;
	resistance 0.00667;
	reactance 0.03333;
}

object transformer_configuration:3741 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerC_rating 30.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:3742 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
}

object transformer_configuration:3743 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:3744 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
}


object triplex_line:2485 {
	name R1-12-47-1_tl_1;
	phases AS;
	from R1-12-47-1_tn_1;
	to R1-12-47-1_tm_1;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2486 {
	name R1-12-47-1_tl_2;
	phases AS;
	from R1-12-47-1_tn_2;
	to R1-12-47-1_tm_2;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2487 {
	name R1-12-47-1_tl_3;
	phases AS;
	from R1-12-47-1_tn_3;
	to R1-12-47-1_tm_3;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2488 {
	name R1-12-47-1_tl_4;
	phases AS;
	from R1-12-47-1_tn_4;
	to R1-12-47-1_tm_4;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2489 {
	name R1-12-47-1_tl_5;
	phases AS;
	from R1-12-47-1_tn_5;
	to R1-12-47-1_tm_5;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2490 {
	name R1-12-47-1_tl_6;
	phases AS;
	from R1-12-47-1_tn_6;
	to R1-12-47-1_tm_6;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2491 {
	name R1-12-47-1_tl_7;
	phases AS;
	from R1-12-47-1_tn_7;
	to R1-12-47-1_tm_7;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2492 {
	name R1-12-47-1_tl_8;
	phases BS;
	from R1-12-47-1_tn_8;
	to R1-12-47-1_tm_8;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2493 {
	name R1-12-47-1_tl_9;
	phases CS;
	from R1-12-47-1_tn_9;
	to R1-12-47-1_tm_9;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2494 {
	name R1-12-47-1_tl_10;
	phases AS;
	from R1-12-47-1_tn_10;
	to R1-12-47-1_tm_10;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2495 {
	name R1-12-47-1_tl_11;
	phases BS;
	from R1-12-47-1_tn_11;
	to R1-12-47-1_tm_11;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2496 {
	name R1-12-47-1_tl_12;
	phases CS;
	from R1-12-47-1_tn_12;
	to R1-12-47-1_tm_12;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2497 {
	name R1-12-47-1_tl_13;
	phases AS;
	from R1-12-47-1_tn_13;
	to R1-12-47-1_tm_13;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2498 {
	name R1-12-47-1_tl_14;
	phases AS;
	from R1-12-47-1_tn_14;
	to R1-12-47-1_tm_14;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2499 {
	name R1-12-47-1_tl_15;
	phases AS;
	from R1-12-47-1_tn_15;
	to R1-12-47-1_tm_15;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2500 {
	name R1-12-47-1_tl_16;
	phases AS;
	from R1-12-47-1_tn_16;
	to R1-12-47-1_tm_16;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2501 {
	name R1-12-47-1_tl_17;
	phases AS;
	from R1-12-47-1_tn_17;
	to R1-12-47-1_tm_17;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2502 {
	name R1-12-47-1_tl_18;
	phases BS;
	from R1-12-47-1_tn_18;
	to R1-12-47-1_tm_18;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2503 {
	name R1-12-47-1_tl_19;
	phases CS;
	from R1-12-47-1_tn_19;
	to R1-12-47-1_tm_19;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2504 {
	name R1-12-47-1_tl_20;
	phases AS;
	from R1-12-47-1_tn_20;
	to R1-12-47-1_tm_20;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2505 {
	name R1-12-47-1_tl_21;
	phases AS;
	from R1-12-47-1_tn_21;
	to R1-12-47-1_tm_21;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2506 {
	name R1-12-47-1_tl_22;
	phases AS;
	from R1-12-47-1_tn_22;
	to R1-12-47-1_tm_22;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2507 {
	name R1-12-47-1_tl_23;
	phases AS;
	from R1-12-47-1_tn_23;
	to R1-12-47-1_tm_23;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2508 {
	name R1-12-47-1_tl_24;
	phases BS;
	from R1-12-47-1_tn_24;
	to R1-12-47-1_tm_24;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2509 {
	name R1-12-47-1_tl_25;
	phases CS;
	from R1-12-47-1_tn_25;
	to R1-12-47-1_tm_25;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2510 {
	name R1-12-47-1_tl_26;
	phases AS;
	from R1-12-47-1_tn_26;
	to R1-12-47-1_tm_26;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2511 {
	name R1-12-47-1_tl_27;
	phases AS;
	from R1-12-47-1_tn_27;
	to R1-12-47-1_tm_27;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2512 {
	name R1-12-47-1_tl_28;
	phases AS;
	from R1-12-47-1_tn_28;
	to R1-12-47-1_tm_28;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2513 {
	name R1-12-47-1_tl_29;
	phases AS;
	from R1-12-47-1_tn_29;
	to R1-12-47-1_tm_29;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2514 {
	name R1-12-47-1_tl_30;
	phases AS;
	from R1-12-47-1_tn_30;
	to R1-12-47-1_tm_30;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2515 {
	name R1-12-47-1_tl_31;
	phases BS;
	from R1-12-47-1_tn_31;
	to R1-12-47-1_tm_31;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2516 {
	name R1-12-47-1_tl_32;
	phases CS;
	from R1-12-47-1_tn_32;
	to R1-12-47-1_tm_32;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2517 {
	name R1-12-47-1_tl_33;
	phases AS;
	from R1-12-47-1_tn_33;
	to R1-12-47-1_tm_33;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2518 {
	name R1-12-47-1_tl_34;
	phases AS;
	from R1-12-47-1_tn_34;
	to R1-12-47-1_tm_34;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2519 {
	name R1-12-47-1_tl_35;
	phases AS;
	from R1-12-47-1_tn_35;
	to R1-12-47-1_tm_35;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2520 {
	name R1-12-47-1_tl_36;
	phases AS;
	from R1-12-47-1_tn_36;
	to R1-12-47-1_tm_36;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2521 {
	name R1-12-47-1_tl_37;
	phases AS;
	from R1-12-47-1_tn_37;
	to R1-12-47-1_tm_37;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2522 {
	name R1-12-47-1_tl_38;
	phases AS;
	from R1-12-47-1_tn_38;
	to R1-12-47-1_tm_38;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2523 {
	name R1-12-47-1_tl_39;
	phases AS;
	from R1-12-47-1_tn_39;
	to R1-12-47-1_tm_39;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2524 {
	name R1-12-47-1_tl_40;
	phases AS;
	from R1-12-47-1_tn_40;
	to R1-12-47-1_tm_40;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2525 {
	name R1-12-47-1_tl_41;
	phases AS;
	from R1-12-47-1_tn_41;
	to R1-12-47-1_tm_41;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2526 {
	name R1-12-47-1_tl_42;
	phases AS;
	from R1-12-47-1_tn_42;
	to R1-12-47-1_tm_42;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2527 {
	name R1-12-47-1_tl_43;
	phases AS;
	from R1-12-47-1_tn_43;
	to R1-12-47-1_tm_43;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2528 {
	name R1-12-47-1_tl_44;
	phases AS;
	from R1-12-47-1_tn_44;
	to R1-12-47-1_tm_44;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2529 {
	name R1-12-47-1_tl_45;
	phases AS;
	from R1-12-47-1_tn_45;
	to R1-12-47-1_tm_45;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2530 {
	name R1-12-47-1_tl_46;
	phases AS;
	from R1-12-47-1_tn_46;
	to R1-12-47-1_tm_46;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2531 {
	name R1-12-47-1_tl_47;
	phases AS;
	from R1-12-47-1_tn_47;
	to R1-12-47-1_tm_47;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2532 {
	name R1-12-47-1_tl_48;
	phases AS;
	from R1-12-47-1_tn_48;
	to R1-12-47-1_tm_48;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2533 {
	name R1-12-47-1_tl_49;
	phases AS;
	from R1-12-47-1_tn_49;
	to R1-12-47-1_tm_49;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2534 {
	name R1-12-47-1_tl_50;
	phases AS;
	from R1-12-47-1_tn_50;
	to R1-12-47-1_tm_50;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2535 {
	name R1-12-47-1_tl_51;
	phases AS;
	from R1-12-47-1_tn_51;
	to R1-12-47-1_tm_51;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2536 {
	name R1-12-47-1_tl_52;
	phases BS;
	from R1-12-47-1_tn_52;
	to R1-12-47-1_tm_52;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2537 {
	name R1-12-47-1_tl_53;
	phases CS;
	from R1-12-47-1_tn_53;
	to R1-12-47-1_tm_53;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2538 {
	name R1-12-47-1_tl_54;
	phases AS;
	from R1-12-47-1_tn_54;
	to R1-12-47-1_tm_54;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2539 {
	name R1-12-47-1_tl_55;
	phases AS;
	from R1-12-47-1_tn_55;
	to R1-12-47-1_tm_55;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2540 {
	name R1-12-47-1_tl_56;
	phases AS;
	from R1-12-47-1_tn_56;
	to R1-12-47-1_tm_56;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2541 {
	name R1-12-47-1_tl_57;
	phases AS;
	from R1-12-47-1_tn_57;
	to R1-12-47-1_tm_57;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2542 {
	name R1-12-47-1_tl_58;
	phases AS;
	from R1-12-47-1_tn_58;
	to R1-12-47-1_tm_58;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2543 {
	name R1-12-47-1_tl_59;
	phases AS;
	from R1-12-47-1_tn_59;
	to R1-12-47-1_tm_59;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2544 {
	name R1-12-47-1_tl_60;
	phases AS;
	from R1-12-47-1_tn_60;
	to R1-12-47-1_tm_60;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2545 {
	name R1-12-47-1_tl_61;
	phases AS;
	from R1-12-47-1_tn_61;
	to R1-12-47-1_tm_61;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2546 {
	name R1-12-47-1_tl_62;
	phases AS;
	from R1-12-47-1_tn_62;
	to R1-12-47-1_tm_62;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2547 {
	name R1-12-47-1_tl_63;
	phases AS;
	from R1-12-47-1_tn_63;
	to R1-12-47-1_tm_63;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2548 {
	name R1-12-47-1_tl_64;
	phases BS;
	from R1-12-47-1_tn_64;
	to R1-12-47-1_tm_64;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2549 {
	name R1-12-47-1_tl_65;
	phases CS;
	from R1-12-47-1_tn_65;
	to R1-12-47-1_tm_65;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2550 {
	name R1-12-47-1_tl_66;
	phases AS;
	from R1-12-47-1_tn_66;
	to R1-12-47-1_tm_66;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2551 {
	name R1-12-47-1_tl_67;
	phases AS;
	from R1-12-47-1_tn_67;
	to R1-12-47-1_tm_67;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2552 {
	name R1-12-47-1_tl_68;
	phases AS;
	from R1-12-47-1_tn_68;
	to R1-12-47-1_tm_68;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2553 {
	name R1-12-47-1_tl_69;
	phases BS;
	from R1-12-47-1_tn_69;
	to R1-12-47-1_tm_69;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2554 {
	name R1-12-47-1_tl_70;
	phases CS;
	from R1-12-47-1_tn_70;
	to R1-12-47-1_tm_70;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2555 {
	name R1-12-47-1_tl_71;
	phases AS;
	from R1-12-47-1_tn_71;
	to R1-12-47-1_tm_71;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2556 {
	name R1-12-47-1_tl_72;
	phases CS;
	from R1-12-47-1_tn_72;
	to R1-12-47-1_tm_72;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2557 {
	name R1-12-47-1_tl_73;
	phases AS;
	from R1-12-47-1_tn_73;
	to R1-12-47-1_tm_73;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2558 {
	name R1-12-47-1_tl_74;
	phases BS;
	from R1-12-47-1_tn_74;
	to R1-12-47-1_tm_74;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2559 {
	name R1-12-47-1_tl_75;
	phases CS;
	from R1-12-47-1_tn_75;
	to R1-12-47-1_tm_75;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2560 {
	name R1-12-47-1_tl_76;
	phases AS;
	from R1-12-47-1_tn_76;
	to R1-12-47-1_tm_76;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2561 {
	name R1-12-47-1_tl_77;
	phases BS;
	from R1-12-47-1_tn_77;
	to R1-12-47-1_tm_77;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2562 {
	name R1-12-47-1_tl_78;
	phases CS;
	from R1-12-47-1_tn_78;
	to R1-12-47-1_tm_78;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2563 {
	name R1-12-47-1_tl_79;
	phases AS;
	from R1-12-47-1_tn_79;
	to R1-12-47-1_tm_79;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2564 {
	name R1-12-47-1_tl_80;
	phases AS;
	from R1-12-47-1_tn_80;
	to R1-12-47-1_tm_80;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2565 {
	name R1-12-47-1_tl_81;
	phases AS;
	from R1-12-47-1_tn_81;
	to R1-12-47-1_tm_81;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2566 {
	name R1-12-47-1_tl_82;
	phases AS;
	from R1-12-47-1_tn_82;
	to R1-12-47-1_tm_82;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2567 {
	name R1-12-47-1_tl_83;
	phases AS;
	from R1-12-47-1_tn_83;
	to R1-12-47-1_tm_83;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2568 {
	name R1-12-47-1_tl_84;
	phases AS;
	from R1-12-47-1_tn_84;
	to R1-12-47-1_tm_84;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2569 {
	name R1-12-47-1_tl_85;
	phases AS;
	from R1-12-47-1_tn_85;
	to R1-12-47-1_tm_85;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2570 {
	name R1-12-47-1_tl_86;
	phases AS;
	from R1-12-47-1_tn_86;
	to R1-12-47-1_tm_86;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2571 {
	name R1-12-47-1_tl_87;
	phases BS;
	from R1-12-47-1_tn_87;
	to R1-12-47-1_tm_87;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2572 {
	name R1-12-47-1_tl_88;
	phases CS;
	from R1-12-47-1_tn_88;
	to R1-12-47-1_tm_88;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2573 {
	name R1-12-47-1_tl_89;
	phases AS;
	from R1-12-47-1_tn_89;
	to R1-12-47-1_tm_89;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2574 {
	name R1-12-47-1_tl_90;
	phases AS;
	from R1-12-47-1_tn_90;
	to R1-12-47-1_tm_90;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2575 {
	name R1-12-47-1_tl_91;
	phases AS;
	from R1-12-47-1_tn_91;
	to R1-12-47-1_tm_91;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2576 {
	name R1-12-47-1_tl_92;
	phases AS;
	from R1-12-47-1_tn_92;
	to R1-12-47-1_tm_92;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2577 {
	name R1-12-47-1_tl_93;
	phases AS;
	from R1-12-47-1_tn_93;
	to R1-12-47-1_tm_93;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2578 {
	name R1-12-47-1_tl_94;
	phases AS;
	from R1-12-47-1_tn_94;
	to R1-12-47-1_tm_94;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2579 {
	name R1-12-47-1_tl_95;
	phases AS;
	from R1-12-47-1_tn_95;
	to R1-12-47-1_tm_95;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2580 {
	name R1-12-47-1_tl_96;
	phases AS;
	from R1-12-47-1_tn_96;
	to R1-12-47-1_tm_96;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2581 {
	name R1-12-47-1_tl_97;
	phases AS;
	from R1-12-47-1_tn_97;
	to R1-12-47-1_tm_97;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2582 {
	name R1-12-47-1_tl_98;
	phases AS;
	from R1-12-47-1_tn_98;
	to R1-12-47-1_tm_98;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2583 {
	name R1-12-47-1_tl_99;
	phases AS;
	from R1-12-47-1_tn_99;
	to R1-12-47-1_tm_99;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2584 {
	name R1-12-47-1_tl_100;
	phases CS;
	from R1-12-47-1_tn_100;
	to R1-12-47-1_tm_100;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2585 {
	name R1-12-47-1_tl_101;
	phases AS;
	from R1-12-47-1_tn_101;
	to R1-12-47-1_tm_101;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2586 {
	name R1-12-47-1_tl_102;
	phases AS;
	from R1-12-47-1_tn_102;
	to R1-12-47-1_tm_102;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2587 {
	name R1-12-47-1_tl_103;
	phases BS;
	from R1-12-47-1_tn_103;
	to R1-12-47-1_tm_103;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2588 {
	name R1-12-47-1_tl_104;
	phases CS;
	from R1-12-47-1_tn_104;
	to R1-12-47-1_tm_104;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2589 {
	name R1-12-47-1_tl_105;
	phases AS;
	from R1-12-47-1_tn_105;
	to R1-12-47-1_tm_105;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2590 {
	name R1-12-47-1_tl_106;
	phases CS;
	from R1-12-47-1_tn_106;
	to R1-12-47-1_tm_106;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2591 {
	name R1-12-47-1_tl_107;
	phases CS;
	from R1-12-47-1_tn_107;
	to R1-12-47-1_tm_107;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2592 {
	name R1-12-47-1_tl_108;
	phases AS;
	from R1-12-47-1_tn_108;
	to R1-12-47-1_tm_108;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2593 {
	name R1-12-47-1_tl_109;
	phases AS;
	from R1-12-47-1_tn_109;
	to R1-12-47-1_tm_109;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2594 {
	name R1-12-47-1_tl_110;
	phases AS;
	from R1-12-47-1_tn_110;
	to R1-12-47-1_tm_110;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2595 {
	name R1-12-47-1_tl_111;
	phases AS;
	from R1-12-47-1_tn_111;
	to R1-12-47-1_tm_111;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2596 {
	name R1-12-47-1_tl_112;
	phases AS;
	from R1-12-47-1_tn_112;
	to R1-12-47-1_tm_112;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2597 {
	name R1-12-47-1_tl_113;
	phases AS;
	from R1-12-47-1_tn_113;
	to R1-12-47-1_tm_113;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2598 {
	name R1-12-47-1_tl_114;
	phases AS;
	from R1-12-47-1_tn_114;
	to R1-12-47-1_tm_114;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2599 {
	name R1-12-47-1_tl_115;
	phases AS;
	from R1-12-47-1_tn_115;
	to R1-12-47-1_tm_115;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2600 {
	name R1-12-47-1_tl_116;
	phases CS;
	from R1-12-47-1_tn_116;
	to R1-12-47-1_tm_116;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2601 {
	name R1-12-47-1_tl_117;
	phases AS;
	from R1-12-47-1_tn_117;
	to R1-12-47-1_tm_117;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2602 {
	name R1-12-47-1_tl_118;
	phases AS;
	from R1-12-47-1_tn_118;
	to R1-12-47-1_tm_118;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2603 {
	name R1-12-47-1_tl_119;
	phases AS;
	from R1-12-47-1_tn_119;
	to R1-12-47-1_tm_119;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2604 {
	name R1-12-47-1_tl_120;
	phases AS;
	from R1-12-47-1_tn_120;
	to R1-12-47-1_tm_120;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2605 {
	name R1-12-47-1_tl_121;
	phases BS;
	from R1-12-47-1_tn_121;
	to R1-12-47-1_tm_121;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2606 {
	name R1-12-47-1_tl_122;
	phases CS;
	from R1-12-47-1_tn_122;
	to R1-12-47-1_tm_122;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2607 {
	name R1-12-47-1_tl_123;
	phases AS;
	from R1-12-47-1_tn_123;
	to R1-12-47-1_tm_123;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2608 {
	name R1-12-47-1_tl_124;
	phases BS;
	from R1-12-47-1_tn_124;
	to R1-12-47-1_tm_124;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2609 {
	name R1-12-47-1_tl_125;
	phases CS;
	from R1-12-47-1_tn_125;
	to R1-12-47-1_tm_125;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2610 {
	name R1-12-47-1_tl_126;
	phases AS;
	from R1-12-47-1_tn_126;
	to R1-12-47-1_tm_126;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2611 {
	name R1-12-47-1_tl_127;
	phases AS;
	from R1-12-47-1_tn_127;
	to R1-12-47-1_tm_127;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2612 {
	name R1-12-47-1_tl_128;
	phases AS;
	from R1-12-47-1_tn_128;
	to R1-12-47-1_tm_128;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2613 {
	name R1-12-47-1_tl_129;
	phases CS;
	from R1-12-47-1_tn_129;
	to R1-12-47-1_tm_129;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2614 {
	name R1-12-47-1_tl_130;
	phases AS;
	from R1-12-47-1_tn_130;
	to R1-12-47-1_tm_130;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2615 {
	name R1-12-47-1_tl_131;
	phases BS;
	from R1-12-47-1_tn_131;
	to R1-12-47-1_tm_131;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2616 {
	name R1-12-47-1_tl_132;
	phases CS;
	from R1-12-47-1_tn_132;
	to R1-12-47-1_tm_132;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2617 {
	name R1-12-47-1_tl_133;
	phases AS;
	from R1-12-47-1_tn_133;
	to R1-12-47-1_tm_133;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2618 {
	name R1-12-47-1_tl_134;
	phases AS;
	from R1-12-47-1_tn_134;
	to R1-12-47-1_tm_134;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2619 {
	name R1-12-47-1_tl_135;
	phases BS;
	from R1-12-47-1_tn_135;
	to R1-12-47-1_tm_135;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2620 {
	name R1-12-47-1_tl_136;
	phases CS;
	from R1-12-47-1_tn_136;
	to R1-12-47-1_tm_136;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2621 {
	name R1-12-47-1_tl_137;
	phases AS;
	from R1-12-47-1_tn_137;
	to R1-12-47-1_tm_137;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2622 {
	name R1-12-47-1_tl_138;
	phases AS;
	from R1-12-47-1_tn_138;
	to R1-12-47-1_tm_138;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2623 {
	name R1-12-47-1_tl_139;
	phases BS;
	from R1-12-47-1_tn_139;
	to R1-12-47-1_tm_139;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2624 {
	name R1-12-47-1_tl_140;
	phases BS;
	from R1-12-47-1_tn_140;
	to R1-12-47-1_tm_140;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2625 {
	name R1-12-47-1_tl_141;
	phases CS;
	from R1-12-47-1_tn_141;
	to R1-12-47-1_tm_141;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2626 {
	name R1-12-47-1_tl_142;
	phases CS;
	from R1-12-47-1_tn_142;
	to R1-12-47-1_tm_142;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2627 {
	name R1-12-47-1_tl_143;
	phases AS;
	from R1-12-47-1_tn_143;
	to R1-12-47-1_tm_143;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2628 {
	name R1-12-47-1_tl_144;
	phases AS;
	from R1-12-47-1_tn_144;
	to R1-12-47-1_tm_144;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2629 {
	name R1-12-47-1_tl_145;
	phases AS;
	from R1-12-47-1_tn_145;
	to R1-12-47-1_tm_145;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2630 {
	name R1-12-47-1_tl_146;
	phases AS;
	from R1-12-47-1_tn_146;
	to R1-12-47-1_tm_146;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2631 {
	name R1-12-47-1_tl_147;
	phases BS;
	from R1-12-47-1_tn_147;
	to R1-12-47-1_tm_147;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2632 {
	name R1-12-47-1_tl_148;
	phases CS;
	from R1-12-47-1_tn_148;
	to R1-12-47-1_tm_148;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2633 {
	name R1-12-47-1_tl_149;
	phases CS;
	from R1-12-47-1_tn_149;
	to R1-12-47-1_tm_149;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2634 {
	name R1-12-47-1_tl_150;
	phases BS;
	from R1-12-47-1_tn_150;
	to R1-12-47-1_tm_150;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2635 {
	name R1-12-47-1_tl_151;
	phases BS;
	from R1-12-47-1_tn_151;
	to R1-12-47-1_tm_151;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2636 {
	name R1-12-47-1_tl_152;
	phases AS;
	from R1-12-47-1_tn_152;
	to R1-12-47-1_tm_152;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2637 {
	name R1-12-47-1_tl_153;
	phases BS;
	from R1-12-47-1_tn_153;
	to R1-12-47-1_tm_153;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2638 {
	name R1-12-47-1_tl_154;
	phases CS;
	from R1-12-47-1_tn_154;
	to R1-12-47-1_tm_154;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2639 {
	name R1-12-47-1_tl_155;
	phases BS;
	from R1-12-47-1_tn_155;
	to R1-12-47-1_tm_155;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2640 {
	name R1-12-47-1_tl_156;
	phases BS;
	from R1-12-47-1_tn_156;
	to R1-12-47-1_tm_156;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2641 {
	name R1-12-47-1_tl_157;
	phases BS;
	from R1-12-47-1_tn_157;
	to R1-12-47-1_tm_157;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2642 {
	name R1-12-47-1_tl_158;
	phases AS;
	from R1-12-47-1_tn_158;
	to R1-12-47-1_tm_158;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2643 {
	name R1-12-47-1_tl_159;
	phases BS;
	from R1-12-47-1_tn_159;
	to R1-12-47-1_tm_159;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2644 {
	name R1-12-47-1_tl_160;
	phases CS;
	from R1-12-47-1_tn_160;
	to R1-12-47-1_tm_160;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2645 {
	name R1-12-47-1_tl_161;
	phases AS;
	from R1-12-47-1_tn_161;
	to R1-12-47-1_tm_161;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2646 {
	name R1-12-47-1_tl_162;
	phases AS;
	from R1-12-47-1_tn_162;
	to R1-12-47-1_tm_162;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2647 {
	name R1-12-47-1_tl_163;
	phases AS;
	from R1-12-47-1_tn_163;
	to R1-12-47-1_tm_163;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2648 {
	name R1-12-47-1_tl_164;
	phases BS;
	from R1-12-47-1_tn_164;
	to R1-12-47-1_tm_164;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2649 {
	name R1-12-47-1_tl_165;
	phases CS;
	from R1-12-47-1_tn_165;
	to R1-12-47-1_tm_165;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2650 {
	name R1-12-47-1_tl_166;
	phases CS;
	from R1-12-47-1_tn_166;
	to R1-12-47-1_tm_166;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2651 {
	name R1-12-47-1_tl_167;
	phases AS;
	from R1-12-47-1_tn_167;
	to R1-12-47-1_tm_167;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2652 {
	name R1-12-47-1_tl_168;
	phases BS;
	from R1-12-47-1_tn_168;
	to R1-12-47-1_tm_168;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2653 {
	name R1-12-47-1_tl_169;
	phases CS;
	from R1-12-47-1_tn_169;
	to R1-12-47-1_tm_169;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2654 {
	name R1-12-47-1_tl_170;
	phases BS;
	from R1-12-47-1_tn_170;
	to R1-12-47-1_tm_170;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2655 {
	name R1-12-47-1_tl_171;
	phases AS;
	from R1-12-47-1_tn_171;
	to R1-12-47-1_tm_171;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2656 {
	name R1-12-47-1_tl_172;
	phases BS;
	from R1-12-47-1_tn_172;
	to R1-12-47-1_tm_172;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2657 {
	name R1-12-47-1_tl_173;
	phases CS;
	from R1-12-47-1_tn_173;
	to R1-12-47-1_tm_173;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2658 {
	name R1-12-47-1_tl_174;
	phases AS;
	from R1-12-47-1_tn_174;
	to R1-12-47-1_tm_174;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2659 {
	name R1-12-47-1_tl_175;
	phases AS;
	from R1-12-47-1_tn_175;
	to R1-12-47-1_tm_175;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2660 {
	name R1-12-47-1_tl_176;
	phases BS;
	from R1-12-47-1_tn_176;
	to R1-12-47-1_tm_176;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2661 {
	name R1-12-47-1_tl_177;
	phases CS;
	from R1-12-47-1_tn_177;
	to R1-12-47-1_tm_177;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2662 {
	name R1-12-47-1_tl_178;
	phases AS;
	from R1-12-47-1_tn_178;
	to R1-12-47-1_tm_178;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2663 {
	name R1-12-47-1_tl_179;
	phases BS;
	from R1-12-47-1_tn_179;
	to R1-12-47-1_tm_179;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2664 {
	name R1-12-47-1_tl_180;
	phases BS;
	from R1-12-47-1_tn_180;
	to R1-12-47-1_tm_180;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2665 {
	name R1-12-47-1_tl_181;
	phases AS;
	from R1-12-47-1_tn_181;
	to R1-12-47-1_tm_181;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2666 {
	name R1-12-47-1_tl_182;
	phases AS;
	from R1-12-47-1_tn_182;
	to R1-12-47-1_tm_182;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2667 {
	name R1-12-47-1_tl_183;
	phases BS;
	from R1-12-47-1_tn_183;
	to R1-12-47-1_tm_183;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2668 {
	name R1-12-47-1_tl_184;
	phases CS;
	from R1-12-47-1_tn_184;
	to R1-12-47-1_tm_184;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2669 {
	name R1-12-47-1_tl_185;
	phases BS;
	from R1-12-47-1_tn_185;
	to R1-12-47-1_tm_185;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2670 {
	name R1-12-47-1_tl_186;
	phases BS;
	from R1-12-47-1_tn_186;
	to R1-12-47-1_tm_186;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2671 {
	name R1-12-47-1_tl_187;
	phases AS;
	from R1-12-47-1_tn_187;
	to R1-12-47-1_tm_187;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2672 {
	name R1-12-47-1_tl_188;
	phases BS;
	from R1-12-47-1_tn_188;
	to R1-12-47-1_tm_188;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2673 {
	name R1-12-47-1_tl_189;
	phases CS;
	from R1-12-47-1_tn_189;
	to R1-12-47-1_tm_189;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2674 {
	name R1-12-47-1_tl_190;
	phases AS;
	from R1-12-47-1_tn_190;
	to R1-12-47-1_tm_190;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2675 {
	name R1-12-47-1_tl_191;
	phases AS;
	from R1-12-47-1_tn_191;
	to R1-12-47-1_tm_191;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2676 {
	name R1-12-47-1_tl_192;
	phases BS;
	from R1-12-47-1_tn_192;
	to R1-12-47-1_tm_192;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2677 {
	name R1-12-47-1_tl_193;
	phases CS;
	from R1-12-47-1_tn_193;
	to R1-12-47-1_tm_193;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2678 {
	name R1-12-47-1_tl_194;
	phases AS;
	from R1-12-47-1_tn_194;
	to R1-12-47-1_tm_194;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2679 {
	name R1-12-47-1_tl_195;
	phases AS;
	from R1-12-47-1_tn_195;
	to R1-12-47-1_tm_195;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2680 {
	name R1-12-47-1_tl_196;
	phases AS;
	from R1-12-47-1_tn_196;
	to R1-12-47-1_tm_196;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2681 {
	name R1-12-47-1_tl_197;
	phases BS;
	from R1-12-47-1_tn_197;
	to R1-12-47-1_tm_197;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2682 {
	name R1-12-47-1_tl_198;
	phases CS;
	from R1-12-47-1_tn_198;
	to R1-12-47-1_tm_198;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2683 {
	name R1-12-47-1_tl_199;
	phases AS;
	from R1-12-47-1_tn_199;
	to R1-12-47-1_tm_199;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2684 {
	name R1-12-47-1_tl_200;
	phases AS;
	from R1-12-47-1_tn_200;
	to R1-12-47-1_tm_200;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2685 {
	name R1-12-47-1_tl_201;
	phases BS;
	from R1-12-47-1_tn_201;
	to R1-12-47-1_tm_201;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2686 {
	name R1-12-47-1_tl_202;
	phases CS;
	from R1-12-47-1_tn_202;
	to R1-12-47-1_tm_202;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2687 {
	name R1-12-47-1_tl_203;
	phases AS;
	from R1-12-47-1_tn_203;
	to R1-12-47-1_tm_203;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2688 {
	name R1-12-47-1_tl_204;
	phases AS;
	from R1-12-47-1_tn_204;
	to R1-12-47-1_tm_204;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2689 {
	name R1-12-47-1_tl_205;
	phases AS;
	from R1-12-47-1_tn_205;
	to R1-12-47-1_tm_205;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2690 {
	name R1-12-47-1_tl_206;
	phases AS;
	from R1-12-47-1_tn_206;
	to R1-12-47-1_tm_206;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2691 {
	name R1-12-47-1_tl_207;
	phases CS;
	from R1-12-47-1_tn_207;
	to R1-12-47-1_tm_207;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2692 {
	name R1-12-47-1_tl_208;
	phases CS;
	from R1-12-47-1_tn_208;
	to R1-12-47-1_tm_208;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2693 {
	name R1-12-47-1_tl_209;
	phases CS;
	from R1-12-47-1_tn_209;
	to R1-12-47-1_tm_209;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2694 {
	name R1-12-47-1_tl_210;
	phases AS;
	from R1-12-47-1_tn_210;
	to R1-12-47-1_tm_210;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2695 {
	name R1-12-47-1_tl_211;
	phases AS;
	from R1-12-47-1_tn_211;
	to R1-12-47-1_tm_211;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2696 {
	name R1-12-47-1_tl_212;
	phases BS;
	from R1-12-47-1_tn_212;
	to R1-12-47-1_tm_212;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2697 {
	name R1-12-47-1_tl_213;
	phases CS;
	from R1-12-47-1_tn_213;
	to R1-12-47-1_tm_213;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2698 {
	name R1-12-47-1_tl_214;
	phases AS;
	from R1-12-47-1_tn_214;
	to R1-12-47-1_tm_214;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2699 {
	name R1-12-47-1_tl_215;
	phases CS;
	from R1-12-47-1_tn_215;
	to R1-12-47-1_tm_215;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2700 {
	name R1-12-47-1_tl_216;
	phases AS;
	from R1-12-47-1_tn_216;
	to R1-12-47-1_tm_216;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2701 {
	name R1-12-47-1_tl_217;
	phases AS;
	from R1-12-47-1_tn_217;
	to R1-12-47-1_tm_217;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2702 {
	name R1-12-47-1_tl_218;
	phases BS;
	from R1-12-47-1_tn_218;
	to R1-12-47-1_tm_218;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2703 {
	name R1-12-47-1_tl_219;
	phases CS;
	from R1-12-47-1_tn_219;
	to R1-12-47-1_tm_219;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2704 {
	name R1-12-47-1_tl_220;
	phases AS;
	from R1-12-47-1_tn_220;
	to R1-12-47-1_tm_220;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2705 {
	name R1-12-47-1_tl_221;
	phases BS;
	from R1-12-47-1_tn_221;
	to R1-12-47-1_tm_221;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2706 {
	name R1-12-47-1_tl_222;
	phases CS;
	from R1-12-47-1_tn_222;
	to R1-12-47-1_tm_222;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2707 {
	name R1-12-47-1_tl_223;
	phases AS;
	from R1-12-47-1_tn_223;
	to R1-12-47-1_tm_223;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2708 {
	name R1-12-47-1_tl_224;
	phases BS;
	from R1-12-47-1_tn_224;
	to R1-12-47-1_tm_224;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2709 {
	name R1-12-47-1_tl_225;
	phases CS;
	from R1-12-47-1_tn_225;
	to R1-12-47-1_tm_225;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2710 {
	name R1-12-47-1_tl_226;
	phases AS;
	from R1-12-47-1_tn_226;
	to R1-12-47-1_tm_226;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2711 {
	name R1-12-47-1_tl_227;
	phases BS;
	from R1-12-47-1_tn_227;
	to R1-12-47-1_tm_227;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2712 {
	name R1-12-47-1_tl_228;
	phases CS;
	from R1-12-47-1_tn_228;
	to R1-12-47-1_tm_228;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2713 {
	name R1-12-47-1_tl_229;
	phases AS;
	from R1-12-47-1_tn_229;
	to R1-12-47-1_tm_229;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2714 {
	name R1-12-47-1_tl_230;
	phases BS;
	from R1-12-47-1_tn_230;
	to R1-12-47-1_tm_230;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2715 {
	name R1-12-47-1_tl_231;
	phases CS;
	from R1-12-47-1_tn_231;
	to R1-12-47-1_tm_231;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2716 {
	name R1-12-47-1_tl_232;
	phases AS;
	from R1-12-47-1_tn_232;
	to R1-12-47-1_tm_232;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2717 {
	name R1-12-47-1_tl_233;
	phases BS;
	from R1-12-47-1_tn_233;
	to R1-12-47-1_tm_233;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2718 {
	name R1-12-47-1_tl_234;
	phases CS;
	from R1-12-47-1_tn_234;
	to R1-12-47-1_tm_234;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2719 {
	name R1-12-47-1_tl_235;
	phases AS;
	from R1-12-47-1_tn_235;
	to R1-12-47-1_tm_235;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2720 {
	name R1-12-47-1_tl_236;
	phases BS;
	from R1-12-47-1_tn_236;
	to R1-12-47-1_tm_236;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2721 {
	name R1-12-47-1_tl_237;
	phases CS;
	from R1-12-47-1_tn_237;
	to R1-12-47-1_tm_237;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2722 {
	name R1-12-47-1_tl_238;
	phases AS;
	from R1-12-47-1_tn_238;
	to R1-12-47-1_tm_238;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2723 {
	name R1-12-47-1_tl_239;
	phases BS;
	from R1-12-47-1_tn_239;
	to R1-12-47-1_tm_239;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2724 {
	name R1-12-47-1_tl_240;
	phases CS;
	from R1-12-47-1_tn_240;
	to R1-12-47-1_tm_240;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2725 {
	name R1-12-47-1_tl_241;
	phases AS;
	from R1-12-47-1_tn_241;
	to R1-12-47-1_tm_241;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2726 {
	name R1-12-47-1_tl_242;
	phases BS;
	from R1-12-47-1_tn_242;
	to R1-12-47-1_tm_242;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2727 {
	name R1-12-47-1_tl_243;
	phases CS;
	from R1-12-47-1_tn_243;
	to R1-12-47-1_tm_243;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2728 {
	name R1-12-47-1_tl_244;
	phases AS;
	from R1-12-47-1_tn_244;
	to R1-12-47-1_tm_244;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2729 {
	name R1-12-47-1_tl_245;
	phases BS;
	from R1-12-47-1_tn_245;
	to R1-12-47-1_tm_245;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2730 {
	name R1-12-47-1_tl_246;
	phases CS;
	from R1-12-47-1_tn_246;
	to R1-12-47-1_tm_246;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2731 {
	name R1-12-47-1_tl_247;
	phases AS;
	from R1-12-47-1_tn_247;
	to R1-12-47-1_tm_247;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2732 {
	name R1-12-47-1_tl_248;
	phases BS;
	from R1-12-47-1_tn_248;
	to R1-12-47-1_tm_248;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2733 {
	name R1-12-47-1_tl_249;
	phases CS;
	from R1-12-47-1_tn_249;
	to R1-12-47-1_tm_249;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2734 {
	name R1-12-47-1_tl_250;
	phases BS;
	from R1-12-47-1_tn_250;
	to R1-12-47-1_tm_250;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2735 {
	name R1-12-47-1_tl_251;
	phases BS;
	from R1-12-47-1_tn_251;
	to R1-12-47-1_tm_251;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2736 {
	name R1-12-47-1_tl_252;
	phases BS;
	from R1-12-47-1_tn_252;
	to R1-12-47-1_tm_252;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2737 {
	name R1-12-47-1_tl_253;
	phases BS;
	from R1-12-47-1_tn_253;
	to R1-12-47-1_tm_253;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2738 {
	name R1-12-47-1_tl_254;
	phases BS;
	from R1-12-47-1_tn_254;
	to R1-12-47-1_tm_254;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2739 {
	name R1-12-47-1_tl_255;
	phases AS;
	from R1-12-47-1_tn_255;
	to R1-12-47-1_tm_255;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2740 {
	name R1-12-47-1_tl_256;
	phases BS;
	from R1-12-47-1_tn_256;
	to R1-12-47-1_tm_256;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2741 {
	name R1-12-47-1_tl_257;
	phases CS;
	from R1-12-47-1_tn_257;
	to R1-12-47-1_tm_257;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2742 {
	name R1-12-47-1_tl_258;
	phases AS;
	from R1-12-47-1_tn_258;
	to R1-12-47-1_tm_258;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2743 {
	name R1-12-47-1_tl_259;
	phases BS;
	from R1-12-47-1_tn_259;
	to R1-12-47-1_tm_259;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2744 {
	name R1-12-47-1_tl_260;
	phases CS;
	from R1-12-47-1_tn_260;
	to R1-12-47-1_tm_260;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2745 {
	name R1-12-47-1_tl_261;
	phases CS;
	from R1-12-47-1_tn_261;
	to R1-12-47-1_tm_261;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2746 {
	name R1-12-47-1_tl_262;
	phases BS;
	from R1-12-47-1_tn_262;
	to R1-12-47-1_tm_262;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2747 {
	name R1-12-47-1_tl_263;
	phases BS;
	from R1-12-47-1_tn_263;
	to R1-12-47-1_tm_263;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2748 {
	name R1-12-47-1_tl_264;
	phases CS;
	from R1-12-47-1_tn_264;
	to R1-12-47-1_tm_264;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2749 {
	name R1-12-47-1_tl_265;
	phases AS;
	from R1-12-47-1_tn_265;
	to R1-12-47-1_tm_265;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2750 {
	name R1-12-47-1_tl_266;
	phases AS;
	from R1-12-47-1_tn_266;
	to R1-12-47-1_tm_266;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2751 {
	name R1-12-47-1_tl_267;
	phases CS;
	from R1-12-47-1_tn_267;
	to R1-12-47-1_tm_267;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2752 {
	name R1-12-47-1_tl_268;
	phases CS;
	from R1-12-47-1_tn_268;
	to R1-12-47-1_tm_268;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2753 {
	name R1-12-47-1_tl_269;
	phases CS;
	from R1-12-47-1_tn_269;
	to R1-12-47-1_tm_269;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2754 {
	name R1-12-47-1_tl_270;
	phases CS;
	from R1-12-47-1_tn_270;
	to R1-12-47-1_tm_270;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2755 {
	name R1-12-47-1_tl_271;
	phases CS;
	from R1-12-47-1_tn_271;
	to R1-12-47-1_tm_271;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2756 {
	name R1-12-47-1_tl_272;
	phases CS;
	from R1-12-47-1_tn_272;
	to R1-12-47-1_tm_272;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2757 {
	name R1-12-47-1_tl_273;
	phases CS;
	from R1-12-47-1_tn_273;
	to R1-12-47-1_tm_273;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2758 {
	name R1-12-47-1_tl_274;
	phases CS;
	from R1-12-47-1_tn_274;
	to R1-12-47-1_tm_274;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2759 {
	name R1-12-47-1_tl_275;
	phases AS;
	from R1-12-47-1_tn_275;
	to R1-12-47-1_tm_275;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2760 {
	name R1-12-47-1_tl_276;
	phases AS;
	from R1-12-47-1_tn_276;
	to R1-12-47-1_tm_276;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2761 {
	name R1-12-47-1_tl_277;
	phases BS;
	from R1-12-47-1_tn_277;
	to R1-12-47-1_tm_277;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2762 {
	name R1-12-47-1_tl_278;
	phases CS;
	from R1-12-47-1_tn_278;
	to R1-12-47-1_tm_278;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2763 {
	name R1-12-47-1_tl_279;
	phases CS;
	from R1-12-47-1_tn_279;
	to R1-12-47-1_tm_279;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2764 {
	name R1-12-47-1_tl_280;
	phases CS;
	from R1-12-47-1_tn_280;
	to R1-12-47-1_tm_280;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2765 {
	name R1-12-47-1_tl_281;
	phases CS;
	from R1-12-47-1_tn_281;
	to R1-12-47-1_tm_281;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2766 {
	name R1-12-47-1_tl_282;
	phases CS;
	from R1-12-47-1_tn_282;
	to R1-12-47-1_tm_282;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2767 {
	name R1-12-47-1_tl_283;
	phases AS;
	from R1-12-47-1_tn_283;
	to R1-12-47-1_tm_283;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2768 {
	name R1-12-47-1_tl_284;
	phases CS;
	from R1-12-47-1_tn_284;
	to R1-12-47-1_tm_284;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2769 {
	name R1-12-47-1_tl_285;
	phases CS;
	from R1-12-47-1_tn_285;
	to R1-12-47-1_tm_285;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2770 {
	name R1-12-47-1_tl_286;
	phases AS;
	from R1-12-47-1_tn_286;
	to R1-12-47-1_tm_286;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2771 {
	name R1-12-47-1_tl_287;
	phases CS;
	from R1-12-47-1_tn_287;
	to R1-12-47-1_tm_287;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2772 {
	name R1-12-47-1_tl_288;
	phases CS;
	from R1-12-47-1_tn_288;
	to R1-12-47-1_tm_288;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2773 {
	name R1-12-47-1_tl_289;
	phases CS;
	from R1-12-47-1_tn_289;
	to R1-12-47-1_tm_289;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2774 {
	name R1-12-47-1_tl_290;
	phases CS;
	from R1-12-47-1_tn_290;
	to R1-12-47-1_tm_290;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2775 {
	name R1-12-47-1_tl_291;
	phases CS;
	from R1-12-47-1_tn_291;
	to R1-12-47-1_tm_291;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2776 {
	name R1-12-47-1_tl_292;
	phases CS;
	from R1-12-47-1_tn_292;
	to R1-12-47-1_tm_292;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2777 {
	name R1-12-47-1_tl_293;
	phases AS;
	from R1-12-47-1_tn_293;
	to R1-12-47-1_tm_293;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2778 {
	name R1-12-47-1_tl_294;
	phases BS;
	from R1-12-47-1_tn_294;
	to R1-12-47-1_tm_294;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2779 {
	name R1-12-47-1_tl_295;
	phases CS;
	from R1-12-47-1_tn_295;
	to R1-12-47-1_tm_295;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2780 {
	name R1-12-47-1_tl_296;
	phases CS;
	from R1-12-47-1_tn_296;
	to R1-12-47-1_tm_296;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2781 {
	name R1-12-47-1_tl_297;
	phases CS;
	from R1-12-47-1_tn_297;
	to R1-12-47-1_tm_297;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2782 {
	name R1-12-47-1_tl_298;
	phases AS;
	from R1-12-47-1_tn_298;
	to R1-12-47-1_tm_298;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2783 {
	name R1-12-47-1_tl_299;
	phases BS;
	from R1-12-47-1_tn_299;
	to R1-12-47-1_tm_299;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2784 {
	name R1-12-47-1_tl_300;
	phases CS;
	from R1-12-47-1_tn_300;
	to R1-12-47-1_tm_300;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2785 {
	name R1-12-47-1_tl_301;
	phases CS;
	from R1-12-47-1_tn_301;
	to R1-12-47-1_tm_301;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2786 {
	name R1-12-47-1_tl_302;
	phases CS;
	from R1-12-47-1_tn_302;
	to R1-12-47-1_tm_302;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2787 {
	name R1-12-47-1_tl_303;
	phases CS;
	from R1-12-47-1_tn_303;
	to R1-12-47-1_tm_303;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2788 {
	name R1-12-47-1_tl_304;
	phases CS;
	from R1-12-47-1_tn_304;
	to R1-12-47-1_tm_304;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2789 {
	name R1-12-47-1_tl_305;
	phases AS;
	from R1-12-47-1_tn_305;
	to R1-12-47-1_tm_305;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2790 {
	name R1-12-47-1_tl_306;
	phases AS;
	from R1-12-47-1_tn_306;
	to R1-12-47-1_tm_306;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2791 {
	name R1-12-47-1_tl_307;
	phases AS;
	from R1-12-47-1_tn_307;
	to R1-12-47-1_tm_307;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2792 {
	name R1-12-47-1_tl_308;
	phases AS;
	from R1-12-47-1_tn_308;
	to R1-12-47-1_tm_308;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2793 {
	name R1-12-47-1_tl_309;
	phases AS;
	from R1-12-47-1_tn_309;
	to R1-12-47-1_tm_309;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2794 {
	name R1-12-47-1_tl_310;
	phases BS;
	from R1-12-47-1_tn_310;
	to R1-12-47-1_tm_310;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2795 {
	name R1-12-47-1_tl_311;
	phases CS;
	from R1-12-47-1_tn_311;
	to R1-12-47-1_tm_311;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2796 {
	name R1-12-47-1_tl_312;
	phases CS;
	from R1-12-47-1_tn_312;
	to R1-12-47-1_tm_312;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2797 {
	name R1-12-47-1_tl_313;
	phases CS;
	from R1-12-47-1_tn_313;
	to R1-12-47-1_tm_313;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2798 {
	name R1-12-47-1_tl_314;
	phases BS;
	from R1-12-47-1_tn_314;
	to R1-12-47-1_tm_314;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2799 {
	name R1-12-47-1_tl_315;
	phases BS;
	from R1-12-47-1_tn_315;
	to R1-12-47-1_tm_315;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2800 {
	name R1-12-47-1_tl_316;
	phases CS;
	from R1-12-47-1_tn_316;
	to R1-12-47-1_tm_316;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2801 {
	name R1-12-47-1_tl_317;
	phases AS;
	from R1-12-47-1_tn_317;
	to R1-12-47-1_tm_317;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2802 {
	name R1-12-47-1_tl_318;
	phases BS;
	from R1-12-47-1_tn_318;
	to R1-12-47-1_tm_318;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2803 {
	name R1-12-47-1_tl_319;
	phases CS;
	from R1-12-47-1_tn_319;
	to R1-12-47-1_tm_319;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2804 {
	name R1-12-47-1_tl_320;
	phases BS;
	from R1-12-47-1_tn_320;
	to R1-12-47-1_tm_320;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2805 {
	name R1-12-47-1_tl_321;
	phases AS;
	from R1-12-47-1_tn_321;
	to R1-12-47-1_tm_321;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2806 {
	name R1-12-47-1_tl_322;
	phases AS;
	from R1-12-47-1_tn_322;
	to R1-12-47-1_tm_322;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2807 {
	name R1-12-47-1_tl_323;
	phases BS;
	from R1-12-47-1_tn_323;
	to R1-12-47-1_tm_323;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2808 {
	name R1-12-47-1_tl_324;
	phases CS;
	from R1-12-47-1_tn_324;
	to R1-12-47-1_tm_324;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2809 {
	name R1-12-47-1_tl_325;
	phases BS;
	from R1-12-47-1_tn_325;
	to R1-12-47-1_tm_325;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2810 {
	name R1-12-47-1_tl_326;
	phases CS;
	from R1-12-47-1_tn_326;
	to R1-12-47-1_tm_326;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2811 {
	name R1-12-47-1_tl_327;
	phases CS;
	from R1-12-47-1_tn_327;
	to R1-12-47-1_tm_327;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2812 {
	name R1-12-47-1_tl_328;
	phases CS;
	from R1-12-47-1_tn_328;
	to R1-12-47-1_tm_328;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2813 {
	name R1-12-47-1_tl_329;
	phases AS;
	from R1-12-47-1_tn_329;
	to R1-12-47-1_tm_329;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2814 {
	name R1-12-47-1_tl_330;
	phases BS;
	from R1-12-47-1_tn_330;
	to R1-12-47-1_tm_330;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2815 {
	name R1-12-47-1_tl_331;
	phases AS;
	from R1-12-47-1_tn_331;
	to R1-12-47-1_tm_331;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2816 {
	name R1-12-47-1_tl_332;
	phases CS;
	from R1-12-47-1_tn_332;
	to R1-12-47-1_tm_332;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2817 {
	name R1-12-47-1_tl_333;
	phases BS;
	from R1-12-47-1_tn_333;
	to R1-12-47-1_tm_333;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2818 {
	name R1-12-47-1_tl_334;
	phases AS;
	from R1-12-47-1_tn_334;
	to R1-12-47-1_tm_334;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2819 {
	name R1-12-47-1_tl_335;
	phases CS;
	from R1-12-47-1_tn_335;
	to R1-12-47-1_tm_335;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2820 {
	name R1-12-47-1_tl_336;
	phases AS;
	from R1-12-47-1_tn_336;
	to R1-12-47-1_tm_336;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2821 {
	name R1-12-47-1_tl_337;
	phases AS;
	from R1-12-47-1_tn_337;
	to R1-12-47-1_tm_337;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2822 {
	name R1-12-47-1_tl_338;
	phases AS;
	from R1-12-47-1_tn_338;
	to R1-12-47-1_tm_338;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2823 {
	name R1-12-47-1_tl_339;
	phases AS;
	from R1-12-47-1_tn_339;
	to R1-12-47-1_tm_339;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2824 {
	name R1-12-47-1_tl_340;
	phases BS;
	from R1-12-47-1_tn_340;
	to R1-12-47-1_tm_340;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2825 {
	name R1-12-47-1_tl_341;
	phases AS;
	from R1-12-47-1_tn_341;
	to R1-12-47-1_tm_341;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2826 {
	name R1-12-47-1_tl_342;
	phases AS;
	from R1-12-47-1_tn_342;
	to R1-12-47-1_tm_342;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2827 {
	name R1-12-47-1_tl_343;
	phases BS;
	from R1-12-47-1_tn_343;
	to R1-12-47-1_tm_343;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2828 {
	name R1-12-47-1_tl_344;
	phases CS;
	from R1-12-47-1_tn_344;
	to R1-12-47-1_tm_344;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2829 {
	name R1-12-47-1_tl_345;
	phases BS;
	from R1-12-47-1_tn_345;
	to R1-12-47-1_tm_345;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2830 {
	name R1-12-47-1_tl_346;
	phases BS;
	from R1-12-47-1_tn_346;
	to R1-12-47-1_tm_346;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2831 {
	name R1-12-47-1_tl_347;
	phases BS;
	from R1-12-47-1_tn_347;
	to R1-12-47-1_tm_347;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2832 {
	name R1-12-47-1_tl_348;
	phases BS;
	from R1-12-47-1_tn_348;
	to R1-12-47-1_tm_348;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2833 {
	name R1-12-47-1_tl_349;
	phases BS;
	from R1-12-47-1_tn_349;
	to R1-12-47-1_tm_349;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2834 {
	name R1-12-47-1_tl_350;
	phases BS;
	from R1-12-47-1_tn_350;
	to R1-12-47-1_tm_350;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2835 {
	name R1-12-47-1_tl_351;
	phases BS;
	from R1-12-47-1_tn_351;
	to R1-12-47-1_tm_351;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2836 {
	name R1-12-47-1_tl_352;
	phases AS;
	from R1-12-47-1_tn_352;
	to R1-12-47-1_tm_352;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2837 {
	name R1-12-47-1_tl_353;
	phases AS;
	from R1-12-47-1_tn_353;
	to R1-12-47-1_tm_353;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2838 {
	name R1-12-47-1_tl_354;
	phases BS;
	from R1-12-47-1_tn_354;
	to R1-12-47-1_tm_354;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2839 {
	name R1-12-47-1_tl_355;
	phases CS;
	from R1-12-47-1_tn_355;
	to R1-12-47-1_tm_355;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2840 {
	name R1-12-47-1_tl_356;
	phases CS;
	from R1-12-47-1_tn_356;
	to R1-12-47-1_tm_356;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2841 {
	name R1-12-47-1_tl_357;
	phases AS;
	from R1-12-47-1_tn_357;
	to R1-12-47-1_tm_357;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2842 {
	name R1-12-47-1_tl_358;
	phases BS;
	from R1-12-47-1_tn_358;
	to R1-12-47-1_tm_358;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2843 {
	name R1-12-47-1_tl_359;
	phases CS;
	from R1-12-47-1_tn_359;
	to R1-12-47-1_tm_359;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2844 {
	name R1-12-47-1_tl_360;
	phases AS;
	from R1-12-47-1_tn_360;
	to R1-12-47-1_tm_360;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2845 {
	name R1-12-47-1_tl_361;
	phases AS;
	from R1-12-47-1_tn_361;
	to R1-12-47-1_tm_361;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2846 {
	name R1-12-47-1_tl_362;
	phases AS;
	from R1-12-47-1_tn_362;
	to R1-12-47-1_tm_362;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2847 {
	name R1-12-47-1_tl_363;
	phases BS;
	from R1-12-47-1_tn_363;
	to R1-12-47-1_tm_363;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2848 {
	name R1-12-47-1_tl_364;
	phases CS;
	from R1-12-47-1_tn_364;
	to R1-12-47-1_tm_364;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2849 {
	name R1-12-47-1_tl_365;
	phases AS;
	from R1-12-47-1_tn_365;
	to R1-12-47-1_tm_365;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2850 {
	name R1-12-47-1_tl_366;
	phases AS;
	from R1-12-47-1_tn_366;
	to R1-12-47-1_tm_366;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2851 {
	name R1-12-47-1_tl_367;
	phases AS;
	from R1-12-47-1_tn_367;
	to R1-12-47-1_tm_367;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2852 {
	name R1-12-47-1_tl_368;
	phases BS;
	from R1-12-47-1_tn_368;
	to R1-12-47-1_tm_368;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2853 {
	name R1-12-47-1_tl_369;
	phases AS;
	from R1-12-47-1_tn_369;
	to R1-12-47-1_tm_369;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2854 {
	name R1-12-47-1_tl_370;
	phases AS;
	from R1-12-47-1_tn_370;
	to R1-12-47-1_tm_370;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2855 {
	name R1-12-47-1_tl_371;
	phases BS;
	from R1-12-47-1_tn_371;
	to R1-12-47-1_tm_371;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2856 {
	name R1-12-47-1_tl_372;
	phases CS;
	from R1-12-47-1_tn_372;
	to R1-12-47-1_tm_372;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2857 {
	name R1-12-47-1_tl_373;
	phases BS;
	from R1-12-47-1_tn_373;
	to R1-12-47-1_tm_373;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2858 {
	name R1-12-47-1_tl_374;
	phases BS;
	from R1-12-47-1_tn_374;
	to R1-12-47-1_tm_374;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2859 {
	name R1-12-47-1_tl_375;
	phases BS;
	from R1-12-47-1_tn_375;
	to R1-12-47-1_tm_375;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2860 {
	name R1-12-47-1_tl_376;
	phases AS;
	from R1-12-47-1_tn_376;
	to R1-12-47-1_tm_376;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2861 {
	name R1-12-47-1_tl_377;
	phases BS;
	from R1-12-47-1_tn_377;
	to R1-12-47-1_tm_377;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2862 {
	name R1-12-47-1_tl_378;
	phases CS;
	from R1-12-47-1_tn_378;
	to R1-12-47-1_tm_378;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2863 {
	name R1-12-47-1_tl_379;
	phases AS;
	from R1-12-47-1_tn_379;
	to R1-12-47-1_tm_379;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2864 {
	name R1-12-47-1_tl_380;
	phases BS;
	from R1-12-47-1_tn_380;
	to R1-12-47-1_tm_380;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2865 {
	name R1-12-47-1_tl_381;
	phases CS;
	from R1-12-47-1_tn_381;
	to R1-12-47-1_tm_381;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2866 {
	name R1-12-47-1_tl_382;
	phases BS;
	from R1-12-47-1_tn_382;
	to R1-12-47-1_tm_382;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2867 {
	name R1-12-47-1_tl_383;
	phases BS;
	from R1-12-47-1_tn_383;
	to R1-12-47-1_tm_383;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2868 {
	name R1-12-47-1_tl_384;
	phases AS;
	from R1-12-47-1_tn_384;
	to R1-12-47-1_tm_384;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2869 {
	name R1-12-47-1_tl_385;
	phases BS;
	from R1-12-47-1_tn_385;
	to R1-12-47-1_tm_385;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2870 {
	name R1-12-47-1_tl_386;
	phases CS;
	from R1-12-47-1_tn_386;
	to R1-12-47-1_tm_386;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2871 {
	name R1-12-47-1_tl_387;
	phases AS;
	from R1-12-47-1_tn_387;
	to R1-12-47-1_tm_387;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2872 {
	name R1-12-47-1_tl_388;
	phases BS;
	from R1-12-47-1_tn_388;
	to R1-12-47-1_tm_388;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2873 {
	name R1-12-47-1_tl_389;
	phases CS;
	from R1-12-47-1_tn_389;
	to R1-12-47-1_tm_389;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2874 {
	name R1-12-47-1_tl_390;
	phases CS;
	from R1-12-47-1_tn_390;
	to R1-12-47-1_tm_390;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2875 {
	name R1-12-47-1_tl_391;
	phases CS;
	from R1-12-47-1_tn_391;
	to R1-12-47-1_tm_391;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2876 {
	name R1-12-47-1_tl_392;
	phases CS;
	from R1-12-47-1_tn_392;
	to R1-12-47-1_tm_392;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2877 {
	name R1-12-47-1_tl_393;
	phases CS;
	from R1-12-47-1_tn_393;
	to R1-12-47-1_tm_393;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2878 {
	name R1-12-47-1_tl_394;
	phases CS;
	from R1-12-47-1_tn_394;
	to R1-12-47-1_tm_394;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2879 {
	name R1-12-47-1_tl_395;
	phases CS;
	from R1-12-47-1_tn_395;
	to R1-12-47-1_tm_395;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2880 {
	name R1-12-47-1_tl_396;
	phases CS;
	from R1-12-47-1_tn_396;
	to R1-12-47-1_tm_396;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2881 {
	name R1-12-47-1_tl_397;
	phases CS;
	from R1-12-47-1_tn_397;
	to R1-12-47-1_tm_397;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2882 {
	name R1-12-47-1_tl_398;
	phases CS;
	from R1-12-47-1_tn_398;
	to R1-12-47-1_tm_398;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2883 {
	name R1-12-47-1_tl_399;
	phases CS;
	from R1-12-47-1_tn_399;
	to R1-12-47-1_tm_399;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2884 {
	name R1-12-47-1_tl_400;
	phases AS;
	from R1-12-47-1_tn_400;
	to R1-12-47-1_tm_400;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2885 {
	name R1-12-47-1_tl_401;
	phases CS;
	from R1-12-47-1_tn_401;
	to R1-12-47-1_tm_401;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2886 {
	name R1-12-47-1_tl_402;
	phases AS;
	from R1-12-47-1_tn_402;
	to R1-12-47-1_tm_402;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2887 {
	name R1-12-47-1_tl_403;
	phases BS;
	from R1-12-47-1_tn_403;
	to R1-12-47-1_tm_403;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2888 {
	name R1-12-47-1_tl_404;
	phases CS;
	from R1-12-47-1_tn_404;
	to R1-12-47-1_tm_404;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2889 {
	name R1-12-47-1_tl_405;
	phases AS;
	from R1-12-47-1_tn_405;
	to R1-12-47-1_tm_405;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2890 {
	name R1-12-47-1_tl_406;
	phases AS;
	from R1-12-47-1_tn_406;
	to R1-12-47-1_tm_406;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2891 {
	name R1-12-47-1_tl_407;
	phases AS;
	from R1-12-47-1_tn_407;
	to R1-12-47-1_tm_407;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2892 {
	name R1-12-47-1_tl_408;
	phases BS;
	from R1-12-47-1_tn_408;
	to R1-12-47-1_tm_408;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2893 {
	name R1-12-47-1_tl_409;
	phases CS;
	from R1-12-47-1_tn_409;
	to R1-12-47-1_tm_409;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2894 {
	name R1-12-47-1_tl_410;
	phases AS;
	from R1-12-47-1_tn_410;
	to R1-12-47-1_tm_410;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2895 {
	name R1-12-47-1_tl_411;
	phases CS;
	from R1-12-47-1_tn_411;
	to R1-12-47-1_tm_411;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2896 {
	name R1-12-47-1_tl_412;
	phases AS;
	from R1-12-47-1_tn_412;
	to R1-12-47-1_tm_412;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2897 {
	name R1-12-47-1_tl_413;
	phases BS;
	from R1-12-47-1_tn_413;
	to R1-12-47-1_tm_413;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2898 {
	name R1-12-47-1_tl_414;
	phases CS;
	from R1-12-47-1_tn_414;
	to R1-12-47-1_tm_414;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2899 {
	name R1-12-47-1_tl_415;
	phases AS;
	from R1-12-47-1_tn_415;
	to R1-12-47-1_tm_415;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2900 {
	name R1-12-47-1_tl_416;
	phases AS;
	from R1-12-47-1_tn_416;
	to R1-12-47-1_tm_416;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2901 {
	name R1-12-47-1_tl_417;
	phases BS;
	from R1-12-47-1_tn_417;
	to R1-12-47-1_tm_417;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2902 {
	name R1-12-47-1_tl_418;
	phases BS;
	from R1-12-47-1_tn_418;
	to R1-12-47-1_tm_418;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2903 {
	name R1-12-47-1_tl_419;
	phases BS;
	from R1-12-47-1_tn_419;
	to R1-12-47-1_tm_419;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2904 {
	name R1-12-47-1_tl_420;
	phases AS;
	from R1-12-47-1_tn_420;
	to R1-12-47-1_tm_420;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2905 {
	name R1-12-47-1_tl_421;
	phases CS;
	from R1-12-47-1_tn_421;
	to R1-12-47-1_tm_421;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2906 {
	name R1-12-47-1_tl_422;
	phases AS;
	from R1-12-47-1_tn_422;
	to R1-12-47-1_tm_422;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2907 {
	name R1-12-47-1_tl_423;
	phases CS;
	from R1-12-47-1_tn_423;
	to R1-12-47-1_tm_423;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2908 {
	name R1-12-47-1_tl_424;
	phases AS;
	from R1-12-47-1_tn_424;
	to R1-12-47-1_tm_424;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2909 {
	name R1-12-47-1_tl_425;
	phases BS;
	from R1-12-47-1_tn_425;
	to R1-12-47-1_tm_425;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2910 {
	name R1-12-47-1_tl_426;
	phases CS;
	from R1-12-47-1_tn_426;
	to R1-12-47-1_tm_426;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2911 {
	name R1-12-47-1_tl_427;
	phases AS;
	from R1-12-47-1_tn_427;
	to R1-12-47-1_tm_427;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2912 {
	name R1-12-47-1_tl_428;
	phases AS;
	from R1-12-47-1_tn_428;
	to R1-12-47-1_tm_428;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2913 {
	name R1-12-47-1_tl_429;
	phases BS;
	from R1-12-47-1_tn_429;
	to R1-12-47-1_tm_429;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2914 {
	name R1-12-47-1_tl_430;
	phases CS;
	from R1-12-47-1_tn_430;
	to R1-12-47-1_tm_430;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2915 {
	name R1-12-47-1_tl_431;
	phases AS;
	from R1-12-47-1_tn_431;
	to R1-12-47-1_tm_431;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2916 {
	name R1-12-47-1_tl_432;
	phases AS;
	from R1-12-47-1_tn_432;
	to R1-12-47-1_tm_432;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2917 {
	name R1-12-47-1_tl_433;
	phases AS;
	from R1-12-47-1_tn_433;
	to R1-12-47-1_tm_433;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2918 {
	name R1-12-47-1_tl_434;
	phases AS;
	from R1-12-47-1_tn_434;
	to R1-12-47-1_tm_434;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2919 {
	name R1-12-47-1_tl_435;
	phases AS;
	from R1-12-47-1_tn_435;
	to R1-12-47-1_tm_435;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2920 {
	name R1-12-47-1_tl_436;
	phases AS;
	from R1-12-47-1_tn_436;
	to R1-12-47-1_tm_436;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2921 {
	name R1-12-47-1_tl_437;
	phases AS;
	from R1-12-47-1_tn_437;
	to R1-12-47-1_tm_437;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2922 {
	name R1-12-47-1_tl_438;
	phases AS;
	from R1-12-47-1_tn_438;
	to R1-12-47-1_tm_438;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2923 {
	name R1-12-47-1_tl_439;
	phases AS;
	from R1-12-47-1_tn_439;
	to R1-12-47-1_tm_439;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2924 {
	name R1-12-47-1_tl_440;
	phases CS;
	from R1-12-47-1_tn_440;
	to R1-12-47-1_tm_440;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2925 {
	name R1-12-47-1_tl_441;
	phases CS;
	from R1-12-47-1_tn_441;
	to R1-12-47-1_tm_441;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2926 {
	name R1-12-47-1_tl_442;
	phases CS;
	from R1-12-47-1_tn_442;
	to R1-12-47-1_tm_442;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2927 {
	name R1-12-47-1_tl_443;
	phases CS;
	from R1-12-47-1_tn_443;
	to R1-12-47-1_tm_443;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2928 {
	name R1-12-47-1_tl_444;
	phases AS;
	from R1-12-47-1_tn_444;
	to R1-12-47-1_tm_444;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2929 {
	name R1-12-47-1_tl_445;
	phases BS;
	from R1-12-47-1_tn_445;
	to R1-12-47-1_tm_445;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2930 {
	name R1-12-47-1_tl_446;
	phases CS;
	from R1-12-47-1_tn_446;
	to R1-12-47-1_tm_446;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2931 {
	name R1-12-47-1_tl_447;
	phases CS;
	from R1-12-47-1_tn_447;
	to R1-12-47-1_tm_447;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2932 {
	name R1-12-47-1_tl_448;
	phases BS;
	from R1-12-47-1_tn_448;
	to R1-12-47-1_tm_448;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2933 {
	name R1-12-47-1_tl_449;
	phases BS;
	from R1-12-47-1_tn_449;
	to R1-12-47-1_tm_449;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2934 {
	name R1-12-47-1_tl_450;
	phases AS;
	from R1-12-47-1_tn_450;
	to R1-12-47-1_tm_450;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2935 {
	name R1-12-47-1_tl_451;
	phases AS;
	from R1-12-47-1_tn_451;
	to R1-12-47-1_tm_451;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2936 {
	name R1-12-47-1_tl_452;
	phases BS;
	from R1-12-47-1_tn_452;
	to R1-12-47-1_tm_452;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2937 {
	name R1-12-47-1_tl_453;
	phases CS;
	from R1-12-47-1_tn_453;
	to R1-12-47-1_tm_453;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2938 {
	name R1-12-47-1_tl_454;
	phases BS;
	from R1-12-47-1_tn_454;
	to R1-12-47-1_tm_454;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2939 {
	name R1-12-47-1_tl_455;
	phases AS;
	from R1-12-47-1_tn_455;
	to R1-12-47-1_tm_455;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2940 {
	name R1-12-47-1_tl_456;
	phases BS;
	from R1-12-47-1_tn_456;
	to R1-12-47-1_tm_456;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2941 {
	name R1-12-47-1_tl_457;
	phases CS;
	from R1-12-47-1_tn_457;
	to R1-12-47-1_tm_457;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2942 {
	name R1-12-47-1_tl_458;
	phases CS;
	from R1-12-47-1_tn_458;
	to R1-12-47-1_tm_458;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2943 {
	name R1-12-47-1_tl_459;
	phases CS;
	from R1-12-47-1_tn_459;
	to R1-12-47-1_tm_459;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2944 {
	name R1-12-47-1_tl_460;
	phases BS;
	from R1-12-47-1_tn_460;
	to R1-12-47-1_tm_460;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2945 {
	name R1-12-47-1_tl_461;
	phases BS;
	from R1-12-47-1_tn_461;
	to R1-12-47-1_tm_461;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2946 {
	name R1-12-47-1_tl_462;
	phases AS;
	from R1-12-47-1_tn_462;
	to R1-12-47-1_tm_462;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2947 {
	name R1-12-47-1_tl_463;
	phases BS;
	from R1-12-47-1_tn_463;
	to R1-12-47-1_tm_463;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2948 {
	name R1-12-47-1_tl_464;
	phases CS;
	from R1-12-47-1_tn_464;
	to R1-12-47-1_tm_464;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2949 {
	name R1-12-47-1_tl_465;
	phases AS;
	from R1-12-47-1_tn_465;
	to R1-12-47-1_tm_465;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2950 {
	name R1-12-47-1_tl_466;
	phases BS;
	from R1-12-47-1_tn_466;
	to R1-12-47-1_tm_466;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2951 {
	name R1-12-47-1_tl_467;
	phases CS;
	from R1-12-47-1_tn_467;
	to R1-12-47-1_tm_467;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2952 {
	name R1-12-47-1_tl_468;
	phases AS;
	from R1-12-47-1_tn_468;
	to R1-12-47-1_tm_468;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2953 {
	name R1-12-47-1_tl_469;
	phases CS;
	from R1-12-47-1_tn_469;
	to R1-12-47-1_tm_469;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2954 {
	name R1-12-47-1_tl_470;
	phases AS;
	from R1-12-47-1_tn_470;
	to R1-12-47-1_tm_470;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2955 {
	name R1-12-47-1_tl_471;
	phases AS;
	from R1-12-47-1_tn_471;
	to R1-12-47-1_tm_471;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2956 {
	name R1-12-47-1_tl_472;
	phases AS;
	from R1-12-47-1_tn_472;
	to R1-12-47-1_tm_472;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2957 {
	name R1-12-47-1_tl_473;
	phases BS;
	from R1-12-47-1_tn_473;
	to R1-12-47-1_tm_473;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2958 {
	name R1-12-47-1_tl_474;
	phases CS;
	from R1-12-47-1_tn_474;
	to R1-12-47-1_tm_474;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2959 {
	name R1-12-47-1_tl_475;
	phases BS;
	from R1-12-47-1_tn_475;
	to R1-12-47-1_tm_475;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2960 {
	name R1-12-47-1_tl_476;
	phases CS;
	from R1-12-47-1_tn_476;
	to R1-12-47-1_tm_476;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2961 {
	name R1-12-47-1_tl_477;
	phases AS;
	from R1-12-47-1_tn_477;
	to R1-12-47-1_tm_477;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2962 {
	name R1-12-47-1_tl_478;
	phases BS;
	from R1-12-47-1_tn_478;
	to R1-12-47-1_tm_478;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2963 {
	name R1-12-47-1_tl_479;
	phases CS;
	from R1-12-47-1_tn_479;
	to R1-12-47-1_tm_479;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2964 {
	name R1-12-47-1_tl_480;
	phases CS;
	from R1-12-47-1_tn_480;
	to R1-12-47-1_tm_480;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2965 {
	name R1-12-47-1_tl_481;
	phases AS;
	from R1-12-47-1_tn_481;
	to R1-12-47-1_tm_481;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2966 {
	name R1-12-47-1_tl_482;
	phases CS;
	from R1-12-47-1_tn_482;
	to R1-12-47-1_tm_482;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2967 {
	name R1-12-47-1_tl_483;
	phases CS;
	from R1-12-47-1_tn_483;
	to R1-12-47-1_tm_483;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2968 {
	name R1-12-47-1_tl_484;
	phases BS;
	from R1-12-47-1_tn_484;
	to R1-12-47-1_tm_484;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2969 {
	name R1-12-47-1_tl_485;
	phases AS;
	from R1-12-47-1_tn_485;
	to R1-12-47-1_tm_485;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2970 {
	name R1-12-47-1_tl_486;
	phases AS;
	from R1-12-47-1_tn_486;
	to R1-12-47-1_tm_486;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2971 {
	name R1-12-47-1_tl_487;
	phases AS;
	from R1-12-47-1_tn_487;
	to R1-12-47-1_tm_487;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2972 {
	name R1-12-47-1_tl_488;
	phases BS;
	from R1-12-47-1_tn_488;
	to R1-12-47-1_tm_488;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2973 {
	name R1-12-47-1_tl_489;
	phases CS;
	from R1-12-47-1_tn_489;
	to R1-12-47-1_tm_489;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2974 {
	name R1-12-47-1_tl_490;
	phases CS;
	from R1-12-47-1_tn_490;
	to R1-12-47-1_tm_490;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2975 {
	name R1-12-47-1_tl_491;
	phases CS;
	from R1-12-47-1_tn_491;
	to R1-12-47-1_tm_491;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2976 {
	name R1-12-47-1_tl_492;
	phases BS;
	from R1-12-47-1_tn_492;
	to R1-12-47-1_tm_492;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2977 {
	name R1-12-47-1_tl_493;
	phases AS;
	from R1-12-47-1_tn_493;
	to R1-12-47-1_tm_493;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2978 {
	name R1-12-47-1_tl_494;
	phases AS;
	from R1-12-47-1_tn_494;
	to R1-12-47-1_tm_494;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2979 {
	name R1-12-47-1_tl_495;
	phases BS;
	from R1-12-47-1_tn_495;
	to R1-12-47-1_tm_495;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2980 {
	name R1-12-47-1_tl_496;
	phases CS;
	from R1-12-47-1_tn_496;
	to R1-12-47-1_tm_496;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2981 {
	name R1-12-47-1_tl_497;
	phases CS;
	from R1-12-47-1_tn_497;
	to R1-12-47-1_tm_497;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2982 {
	name R1-12-47-1_tl_498;
	phases AS;
	from R1-12-47-1_tn_498;
	to R1-12-47-1_tm_498;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2983 {
	name R1-12-47-1_tl_499;
	phases BS;
	from R1-12-47-1_tn_499;
	to R1-12-47-1_tm_499;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2984 {
	name R1-12-47-1_tl_500;
	phases CS;
	from R1-12-47-1_tn_500;
	to R1-12-47-1_tm_500;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2985 {
	name R1-12-47-1_tl_501;
	phases BS;
	from R1-12-47-1_tn_501;
	to R1-12-47-1_tm_501;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2986 {
	name R1-12-47-1_tl_502;
	phases AS;
	from R1-12-47-1_tn_502;
	to R1-12-47-1_tm_502;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2987 {
	name R1-12-47-1_tl_503;
	phases BS;
	from R1-12-47-1_tn_503;
	to R1-12-47-1_tm_503;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2988 {
	name R1-12-47-1_tl_504;
	phases CS;
	from R1-12-47-1_tn_504;
	to R1-12-47-1_tm_504;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2989 {
	name R1-12-47-1_tl_505;
	phases AS;
	from R1-12-47-1_tn_505;
	to R1-12-47-1_tm_505;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2990 {
	name R1-12-47-1_tl_506;
	phases AS;
	from R1-12-47-1_tn_506;
	to R1-12-47-1_tm_506;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2991 {
	name R1-12-47-1_tl_507;
	phases AS;
	from R1-12-47-1_tn_507;
	to R1-12-47-1_tm_507;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2992 {
	name R1-12-47-1_tl_508;
	phases BS;
	from R1-12-47-1_tn_508;
	to R1-12-47-1_tm_508;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2993 {
	name R1-12-47-1_tl_509;
	phases BS;
	from R1-12-47-1_tn_509;
	to R1-12-47-1_tm_509;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2994 {
	name R1-12-47-1_tl_510;
	phases AS;
	from R1-12-47-1_tn_510;
	to R1-12-47-1_tm_510;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2995 {
	name R1-12-47-1_tl_511;
	phases AS;
	from R1-12-47-1_tn_511;
	to R1-12-47-1_tm_511;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2996 {
	name R1-12-47-1_tl_512;
	phases BS;
	from R1-12-47-1_tn_512;
	to R1-12-47-1_tm_512;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2997 {
	name R1-12-47-1_tl_513;
	phases CS;
	from R1-12-47-1_tn_513;
	to R1-12-47-1_tm_513;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2998 {
	name R1-12-47-1_tl_514;
	phases AS;
	from R1-12-47-1_tn_514;
	to R1-12-47-1_tm_514;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:2999 {
	name R1-12-47-1_tl_515;
	phases BS;
	from R1-12-47-1_tn_515;
	to R1-12-47-1_tm_515;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3000 {
	name R1-12-47-1_tl_516;
	phases CS;
	from R1-12-47-1_tn_516;
	to R1-12-47-1_tm_516;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3001 {
	name R1-12-47-1_tl_517;
	phases AS;
	from R1-12-47-1_tn_517;
	to R1-12-47-1_tm_517;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3002 {
	name R1-12-47-1_tl_518;
	phases BS;
	from R1-12-47-1_tn_518;
	to R1-12-47-1_tm_518;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3003 {
	name R1-12-47-1_tl_519;
	phases CS;
	from R1-12-47-1_tn_519;
	to R1-12-47-1_tm_519;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3004 {
	name R1-12-47-1_tl_520;
	phases AS;
	from R1-12-47-1_tn_520;
	to R1-12-47-1_tm_520;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3005 {
	name R1-12-47-1_tl_521;
	phases BS;
	from R1-12-47-1_tn_521;
	to R1-12-47-1_tm_521;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3006 {
	name R1-12-47-1_tl_522;
	phases CS;
	from R1-12-47-1_tn_522;
	to R1-12-47-1_tm_522;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3007 {
	name R1-12-47-1_tl_523;
	phases AS;
	from R1-12-47-1_tn_523;
	to R1-12-47-1_tm_523;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3008 {
	name R1-12-47-1_tl_524;
	phases BS;
	from R1-12-47-1_tn_524;
	to R1-12-47-1_tm_524;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3009 {
	name R1-12-47-1_tl_525;
	phases CS;
	from R1-12-47-1_tn_525;
	to R1-12-47-1_tm_525;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3010 {
	name R1-12-47-1_tl_526;
	phases AS;
	from R1-12-47-1_tn_526;
	to R1-12-47-1_tm_526;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3011 {
	name R1-12-47-1_tl_527;
	phases BS;
	from R1-12-47-1_tn_527;
	to R1-12-47-1_tm_527;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3012 {
	name R1-12-47-1_tl_528;
	phases CS;
	from R1-12-47-1_tn_528;
	to R1-12-47-1_tm_528;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3013 {
	name R1-12-47-1_tl_529;
	phases AS;
	from R1-12-47-1_tn_529;
	to R1-12-47-1_tm_529;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3014 {
	name R1-12-47-1_tl_530;
	phases BS;
	from R1-12-47-1_tn_530;
	to R1-12-47-1_tm_530;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3015 {
	name R1-12-47-1_tl_531;
	phases CS;
	from R1-12-47-1_tn_531;
	to R1-12-47-1_tm_531;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3016 {
	name R1-12-47-1_tl_532;
	phases AS;
	from R1-12-47-1_tn_532;
	to R1-12-47-1_tm_532;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3017 {
	name R1-12-47-1_tl_533;
	phases BS;
	from R1-12-47-1_tn_533;
	to R1-12-47-1_tm_533;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3018 {
	name R1-12-47-1_tl_534;
	phases CS;
	from R1-12-47-1_tn_534;
	to R1-12-47-1_tm_534;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3019 {
	name R1-12-47-1_tl_535;
	phases AS;
	from R1-12-47-1_tn_535;
	to R1-12-47-1_tm_535;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3020 {
	name R1-12-47-1_tl_536;
	phases BS;
	from R1-12-47-1_tn_536;
	to R1-12-47-1_tm_536;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3021 {
	name R1-12-47-1_tl_537;
	phases CS;
	from R1-12-47-1_tn_537;
	to R1-12-47-1_tm_537;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3022 {
	name R1-12-47-1_tl_538;
	phases AS;
	from R1-12-47-1_tn_538;
	to R1-12-47-1_tm_538;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3023 {
	name R1-12-47-1_tl_539;
	phases BS;
	from R1-12-47-1_tn_539;
	to R1-12-47-1_tm_539;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3024 {
	name R1-12-47-1_tl_540;
	phases CS;
	from R1-12-47-1_tn_540;
	to R1-12-47-1_tm_540;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3025 {
	name R1-12-47-1_tl_541;
	phases BS;
	from R1-12-47-1_tn_541;
	to R1-12-47-1_tm_541;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3026 {
	name R1-12-47-1_tl_542;
	phases AS;
	from R1-12-47-1_tn_542;
	to R1-12-47-1_tm_542;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3027 {
	name R1-12-47-1_tl_543;
	phases BS;
	from R1-12-47-1_tn_543;
	to R1-12-47-1_tm_543;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3028 {
	name R1-12-47-1_tl_544;
	phases CS;
	from R1-12-47-1_tn_544;
	to R1-12-47-1_tm_544;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3029 {
	name R1-12-47-1_tl_545;
	phases AS;
	from R1-12-47-1_tn_545;
	to R1-12-47-1_tm_545;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3030 {
	name R1-12-47-1_tl_546;
	phases BS;
	from R1-12-47-1_tn_546;
	to R1-12-47-1_tm_546;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3031 {
	name R1-12-47-1_tl_547;
	phases CS;
	from R1-12-47-1_tn_547;
	to R1-12-47-1_tm_547;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3032 {
	name R1-12-47-1_tl_548;
	phases AS;
	from R1-12-47-1_tn_548;
	to R1-12-47-1_tm_548;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3033 {
	name R1-12-47-1_tl_549;
	phases BS;
	from R1-12-47-1_tn_549;
	to R1-12-47-1_tm_549;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3034 {
	name R1-12-47-1_tl_550;
	phases CS;
	from R1-12-47-1_tn_550;
	to R1-12-47-1_tm_550;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3035 {
	name R1-12-47-1_tl_551;
	phases AS;
	from R1-12-47-1_tn_551;
	to R1-12-47-1_tm_551;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3036 {
	name R1-12-47-1_tl_552;
	phases BS;
	from R1-12-47-1_tn_552;
	to R1-12-47-1_tm_552;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3037 {
	name R1-12-47-1_tl_553;
	phases CS;
	from R1-12-47-1_tn_553;
	to R1-12-47-1_tm_553;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3038 {
	name R1-12-47-1_tl_554;
	phases AS;
	from R1-12-47-1_tn_554;
	to R1-12-47-1_tm_554;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3039 {
	name R1-12-47-1_tl_555;
	phases BS;
	from R1-12-47-1_tn_555;
	to R1-12-47-1_tm_555;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3040 {
	name R1-12-47-1_tl_556;
	phases CS;
	from R1-12-47-1_tn_556;
	to R1-12-47-1_tm_556;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3041 {
	name R1-12-47-1_tl_557;
	phases AS;
	from R1-12-47-1_tn_557;
	to R1-12-47-1_tm_557;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3042 {
	name R1-12-47-1_tl_558;
	phases BS;
	from R1-12-47-1_tn_558;
	to R1-12-47-1_tm_558;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3043 {
	name R1-12-47-1_tl_559;
	phases CS;
	from R1-12-47-1_tn_559;
	to R1-12-47-1_tm_559;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3044 {
	name R1-12-47-1_tl_560;
	phases CS;
	from R1-12-47-1_tn_560;
	to R1-12-47-1_tm_560;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3045 {
	name R1-12-47-1_tl_561;
	phases AS;
	from R1-12-47-1_tn_561;
	to R1-12-47-1_tm_561;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3046 {
	name R1-12-47-1_tl_562;
	phases BS;
	from R1-12-47-1_tn_562;
	to R1-12-47-1_tm_562;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3047 {
	name R1-12-47-1_tl_563;
	phases BS;
	from R1-12-47-1_tn_563;
	to R1-12-47-1_tm_563;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3048 {
	name R1-12-47-1_tl_564;
	phases BS;
	from R1-12-47-1_tn_564;
	to R1-12-47-1_tm_564;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3049 {
	name R1-12-47-1_tl_565;
	phases AS;
	from R1-12-47-1_tn_565;
	to R1-12-47-1_tm_565;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3050 {
	name R1-12-47-1_tl_566;
	phases BS;
	from R1-12-47-1_tn_566;
	to R1-12-47-1_tm_566;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3051 {
	name R1-12-47-1_tl_567;
	phases CS;
	from R1-12-47-1_tn_567;
	to R1-12-47-1_tm_567;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3052 {
	name R1-12-47-1_tl_568;
	phases BS;
	from R1-12-47-1_tn_568;
	to R1-12-47-1_tm_568;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3053 {
	name R1-12-47-1_tl_569;
	phases BS;
	from R1-12-47-1_tn_569;
	to R1-12-47-1_tm_569;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3054 {
	name R1-12-47-1_tl_570;
	phases CS;
	from R1-12-47-1_tn_570;
	to R1-12-47-1_tm_570;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3055 {
	name R1-12-47-1_tl_571;
	phases AS;
	from R1-12-47-1_tn_571;
	to R1-12-47-1_tm_571;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3056 {
	name R1-12-47-1_tl_572;
	phases AS;
	from R1-12-47-1_tn_572;
	to R1-12-47-1_tm_572;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3057 {
	name R1-12-47-1_tl_573;
	phases AS;
	from R1-12-47-1_tn_573;
	to R1-12-47-1_tm_573;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3058 {
	name R1-12-47-1_tl_574;
	phases BS;
	from R1-12-47-1_tn_574;
	to R1-12-47-1_tm_574;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3059 {
	name R1-12-47-1_tl_575;
	phases CS;
	from R1-12-47-1_tn_575;
	to R1-12-47-1_tm_575;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3060 {
	name R1-12-47-1_tl_576;
	phases CS;
	from R1-12-47-1_tn_576;
	to R1-12-47-1_tm_576;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3061 {
	name R1-12-47-1_tl_577;
	phases CS;
	from R1-12-47-1_tn_577;
	to R1-12-47-1_tm_577;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3062 {
	name R1-12-47-1_tl_578;
	phases AS;
	from R1-12-47-1_tn_578;
	to R1-12-47-1_tm_578;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3063 {
	name R1-12-47-1_tl_579;
	phases AS;
	from R1-12-47-1_tn_579;
	to R1-12-47-1_tm_579;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3064 {
	name R1-12-47-1_tl_580;
	phases AS;
	from R1-12-47-1_tn_580;
	to R1-12-47-1_tm_580;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3065 {
	name R1-12-47-1_tl_581;
	phases AS;
	from R1-12-47-1_tn_581;
	to R1-12-47-1_tm_581;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3066 {
	name R1-12-47-1_tl_582;
	phases CS;
	from R1-12-47-1_tn_582;
	to R1-12-47-1_tm_582;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3067 {
	name R1-12-47-1_tl_583;
	phases AS;
	from R1-12-47-1_tn_583;
	to R1-12-47-1_tm_583;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3068 {
	name R1-12-47-1_tl_584;
	phases CS;
	from R1-12-47-1_tn_584;
	to R1-12-47-1_tm_584;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3069 {
	name R1-12-47-1_tl_585;
	phases AS;
	from R1-12-47-1_tn_585;
	to R1-12-47-1_tm_585;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3070 {
	name R1-12-47-1_tl_586;
	phases AS;
	from R1-12-47-1_tn_586;
	to R1-12-47-1_tm_586;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3071 {
	name R1-12-47-1_tl_587;
	phases CS;
	from R1-12-47-1_tn_587;
	to R1-12-47-1_tm_587;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3072 {
	name R1-12-47-1_tl_588;
	phases AS;
	from R1-12-47-1_tn_588;
	to R1-12-47-1_tm_588;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3073 {
	name R1-12-47-1_tl_589;
	phases CS;
	from R1-12-47-1_tn_589;
	to R1-12-47-1_tm_589;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3074 {
	name R1-12-47-1_tl_590;
	phases AS;
	from R1-12-47-1_tn_590;
	to R1-12-47-1_tm_590;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3075 {
	name R1-12-47-1_tl_591;
	phases AS;
	from R1-12-47-1_tn_591;
	to R1-12-47-1_tm_591;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3076 {
	name R1-12-47-1_tl_592;
	phases CS;
	from R1-12-47-1_tn_592;
	to R1-12-47-1_tm_592;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3077 {
	name R1-12-47-1_tl_593;
	phases CS;
	from R1-12-47-1_tn_593;
	to R1-12-47-1_tm_593;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3078 {
	name R1-12-47-1_tl_594;
	phases CS;
	from R1-12-47-1_tn_594;
	to R1-12-47-1_tm_594;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3079 {
	name R1-12-47-1_tl_595;
	phases AS;
	from R1-12-47-1_tn_595;
	to R1-12-47-1_tm_595;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3080 {
	name R1-12-47-1_tl_596;
	phases CS;
	from R1-12-47-1_tn_596;
	to R1-12-47-1_tm_596;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3081 {
	name R1-12-47-1_tl_597;
	phases AS;
	from R1-12-47-1_tn_597;
	to R1-12-47-1_tm_597;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:3082 {
	name R1-12-47-1_tl_598;
	phases AS;
	from R1-12-47-1_tn_598;
	to R1-12-47-1_tm_598;
	length 30;
	configuration triplex_line_configuration:1;
}


object triplex_line_conductor: {
	name triplex_1/0 AA;
	resistance 0.97;
	geometric_mean_radius 0.0111;
}


object triplex_line_configuration:1 {
	conductor_1 triplex_1/0 AA;
	conductor_2 triplex_1/0 AA;
	conductor_N triplex_1/0 AA;
	insulation_thickness 0.08;
	diameter 0.368;
}


object triplex_meter:1867 {
	name R1-12-47-1_tm_1;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2,voltage_12,voltage_N,voltage_1N,voltage_2N,measured_voltage_1,measured_voltage_2,measured_voltage_N;
		// interval 60;
		// limit 1440;
		// file "triplex_meter_1867.csv";
	// };
	object complex_assert{
		target voltage_1;
		value 117.717+0.541256j;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value +118.46+0.219176i;
		within 1;
	};
	object complex_assert{
		target voltage_12;
		value +236.176+0.760431j;
		within 1;
	};
	object complex_assert{
		target voltage_1N;
		value 117.717+0.541256j;
		within 1;
	};
	object complex_assert{
		target voltage_2N;
		value +118.46+0.219176i;
		within 1;
	};
	object complex_assert{
		target voltage_N;
		value +0+0d;
		within 1;
	};
	object complex_assert{
		target measured_voltage_1;
		value +117.718+0.263441d;
		within 1;
	};
	object complex_assert{
		target measured_voltage_2;
		value +118.46+0.219176i;
		within 1;
	};
	object complex_assert{
		target measured_voltage_N;
		value +0+0d;
		within 1;
	};
}

object triplex_meter:1868 {
	name R1-12-47-1_tm_2;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1869 {
	name R1-12-47-1_tm_3;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1870 {
	name R1-12-47-1_tm_4;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1871 {
	name R1-12-47-1_tm_5;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1872 {
	name R1-12-47-1_tm_6;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1873 {
	name R1-12-47-1_tm_7;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1874 {
	name R1-12-47-1_tm_8;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1875 {
	name R1-12-47-1_tm_9;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1876 {
	name R1-12-47-1_tm_10;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1877 {
	name R1-12-47-1_tm_11;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1878 {
	name R1-12-47-1_tm_12;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1879 {
	name R1-12-47-1_tm_13;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1880 {
	name R1-12-47-1_tm_14;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1881 {
	name R1-12-47-1_tm_15;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1882 {
	name R1-12-47-1_tm_16;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1883 {
	name R1-12-47-1_tm_17;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1884 {
	name R1-12-47-1_tm_18;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1885 {
	name R1-12-47-1_tm_19;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1886 {
	name R1-12-47-1_tm_20;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1887 {
	name R1-12-47-1_tm_21;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1888 {
	name R1-12-47-1_tm_22;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1889 {
	name R1-12-47-1_tm_23;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1890 {
	name R1-12-47-1_tm_24;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1891 {
	name R1-12-47-1_tm_25;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1892 {
	name R1-12-47-1_tm_26;
	phases AS;
