//Script-generated taxonomy feeder
//Has a fuse downstream a switch, that when the switch is opened, would promptly "re-enable itself"
//This caused NR to fail.
//This file running constitutes success (no asserts).  If the fuse re-enables itself, the file fails the autotest
//This basically tests what was issue #945


//#set profiler=1;
clock {
     timezone EST+5EDT;
     starttime '2009-07-01 10:00:00';
     stoptime '2009-07-01 10:05:00';
}
module tape;
module powerflow {
     solver_method NR;
};

// Random outage generation
module reliability{
    maximum_event_length 36000;	//Maximum length of events in seconds (manual events are excluded from this limit)
    report_event_log true;
}

object fault_check {
	name substation_switch_fault_object;
	check_mode ONCHANGE;
	eventgen_object event_loadshed1;
	 output_filename test_connect.txt;
	 grid_association true;
	 strictly_radial false;
}

object eventgen {
	name event_loadshed1;
//	max_outage_length 360000;
//	max_simultaneous_faults 1;
	fault_type "SW-B";
//	controlled_switch "C1_R2-12-47-2_switch_12";
//	switch_state 1;
	manual_outages "C1_R2-12-47-2_fuse_25,2009-07-01 10:00:30,2009-07-01 11:30:00";   //C1_R2-12-47-2_switch_12 C1_R2-12-47-2_fuse_25  C1_R2-12-47-2_ol_169
}

//Configurations

object regulator_configuration {     
       
      name C1_feeder_reg_cfg;     
      Control OUTPUT_VOLTAGE;     
      band_center 7500.0;     
      band_width 120;     
      connect_type WYE_WYE;     
      time_delay 30;     
      raise_taps 16;     
      lower_taps 16;     
      regulation 0.10;     
      tap_pos_A 0;     
      tap_pos_B 0;     
      tap_pos_C 0;     
}       

object regulator_configuration {     
       
      name C1_voltage_reg_cfg;     
      Control OUTPUT_VOLTAGE;     
      band_center 7500.0;     
      band_width 120;     
      connect_type WYE_WYE;     
      time_delay 30;     
      raise_taps 16;     
      lower_taps 16;     
      regulation 0.10;     
      tap_pos_A 0;     
      tap_pos_B 0;     
      tap_pos_C 0;     
}       

object line_configuration {     
      name C1_line_configuration_24;     
      conductor_A C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_17;     
}       

object line_configuration {     
      name C1_line_configuration_25;     
      conductor_A C1_overhead_line_conductor_3;     
      conductor_B C1_overhead_line_conductor_3;     
      conductor_C C1_overhead_line_conductor_3;     
      conductor_N C1_overhead_line_conductor_3;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_26;     
      conductor_A C1_overhead_line_conductor_4;     
      conductor_N C1_overhead_line_conductor_4;     
      spacing C1_line_spacing_17;     
}       

object line_configuration {     
      name C1_line_configuration_27;     
      conductor_A C1_overhead_line_conductor_5;     
      conductor_N C1_overhead_line_conductor_5;     
      spacing C1_line_spacing_17;     
}       

object line_configuration {     
      name C1_line_configuration_28;     
      conductor_C C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_19;     
}       

object line_configuration {     
      name C1_line_configuration_29;     
      conductor_C C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_19;     
}       

object line_configuration {     
      name C1_line_configuration_30;     
      conductor_A C1_overhead_line_conductor_6;     
      conductor_B C1_overhead_line_conductor_6;     
      conductor_C C1_overhead_line_conductor_6;     
      conductor_N C1_overhead_line_conductor_6;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_31;     
      conductor_B C1_underground_line_conductor_7;     
      conductor_N C1_underground_line_conductor_7;     
      spacing C1_line_spacing_20;     
}       

object line_configuration {     
      name C1_line_configuration_32;     
      conductor_A C1_overhead_line_conductor_8;     
      conductor_B C1_overhead_line_conductor_8;     
      conductor_C C1_overhead_line_conductor_8;     
      conductor_N C1_overhead_line_conductor_8;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_33;     
      conductor_A C1_underground_line_conductor_9;     
      conductor_B C1_underground_line_conductor_9;     
      conductor_C C1_underground_line_conductor_9;     
      conductor_N C1_underground_line_conductor_9;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_34;     
      conductor_C C1_underground_line_conductor_7;     
      conductor_N C1_underground_line_conductor_7;     
      spacing C1_line_spacing_19;     
}       

object line_configuration {     
      name C1_line_configuration_35;     
      conductor_B C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_20;     
}       

object line_configuration {     
      name C1_line_configuration_36;     
      conductor_C C1_overhead_line_conductor_4;     
      conductor_N C1_overhead_line_conductor_4;     
      spacing C1_line_spacing_19;     
}       

object line_configuration {     
      name C1_line_configuration_37;     
      conductor_B C1_overhead_line_conductor_2;     
      conductor_C C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_21;     
}       

object line_configuration {     
      name C1_line_configuration_38;     
      conductor_A C1_underground_line_conductor_7;     
      conductor_B C1_underground_line_conductor_7;     
      conductor_C C1_underground_line_conductor_7;     
      conductor_N C1_underground_line_conductor_7;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_39;     
      conductor_A C1_overhead_line_conductor_2;     
      conductor_B C1_overhead_line_conductor_2;     
      conductor_C C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_40;     
      conductor_A C1_overhead_line_conductor_10;     
      conductor_B C1_overhead_line_conductor_10;     
      conductor_C C1_overhead_line_conductor_10;     
      conductor_N C1_overhead_line_conductor_10;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_41;     
      conductor_A C1_overhead_line_conductor_11;     
      conductor_N C1_overhead_line_conductor_11;     
      spacing C1_line_spacing_17;     
}       

object line_configuration {     
      name C1_line_configuration_42;     
      conductor_A C1_overhead_line_conductor_11;     
      conductor_N C1_overhead_line_conductor_11;     
      spacing C1_line_spacing_17;     
}       

object line_configuration {     
      name C1_line_configuration_43;     
      conductor_B C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_20;     
}       

object line_configuration {     
      name C1_line_configuration_44;     
      conductor_A C1_overhead_line_conductor_2;     
      conductor_B C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_22;     
}       

object line_configuration {     
      name C1_line_configuration_45;     
      conductor_A C1_overhead_line_conductor_12;     
      conductor_B C1_overhead_line_conductor_12;     
      conductor_C C1_overhead_line_conductor_12;     
      conductor_N C1_overhead_line_conductor_12;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_46;     
      conductor_A C1_overhead_line_conductor_12;     
      conductor_B C1_overhead_line_conductor_12;     
      conductor_C C1_overhead_line_conductor_12;     
      conductor_N C1_overhead_line_conductor_12;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_47;     
      conductor_A C1_overhead_line_conductor_11;     
      conductor_C C1_overhead_line_conductor_11;     
      conductor_N C1_overhead_line_conductor_11;     
      spacing C1_line_spacing_23;     
}       

object line_configuration {     
      name C1_line_configuration_48;     
      conductor_C C1_overhead_line_conductor_4;     
      conductor_N C1_overhead_line_conductor_4;     
      spacing C1_line_spacing_19;     
}       

object line_configuration {     
      name C1_line_configuration_49;     
      conductor_C C1_overhead_line_conductor_4;     
      conductor_N C1_overhead_line_conductor_4;     
      spacing C1_line_spacing_19;     
}       

object line_configuration {     
      name C1_line_configuration_50;     
      conductor_B C1_overhead_line_conductor_5;     
      conductor_N C1_overhead_line_conductor_5;     
      spacing C1_line_spacing_20;     
}       

object line_configuration {     
      name C1_line_configuration_51;     
      conductor_B C1_overhead_line_conductor_10;     
      conductor_N C1_overhead_line_conductor_10;     
      spacing C1_line_spacing_20;     
}       

object line_configuration {     
      name C1_line_configuration_52;     
      conductor_A C1_overhead_line_conductor_2;     
      conductor_B C1_overhead_line_conductor_2;     
      conductor_C C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_53;     
      conductor_A C1_overhead_line_conductor_6;     
      conductor_B C1_overhead_line_conductor_6;     
      conductor_C C1_overhead_line_conductor_6;     
      conductor_N C1_overhead_line_conductor_6;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_54;     
      conductor_A C1_overhead_line_conductor_11;     
      conductor_N C1_overhead_line_conductor_11;     
      spacing C1_line_spacing_17;     
}       

object line_configuration {     
      name C1_line_configuration_55;     
      conductor_A C1_overhead_line_conductor_11;     
      conductor_N C1_overhead_line_conductor_11;     
      spacing C1_line_spacing_17;     
}       

object line_configuration {     
      name C1_line_configuration_56;     
      conductor_B C1_overhead_line_conductor_11;     
      conductor_N C1_overhead_line_conductor_11;     
      spacing C1_line_spacing_20;     
}       

object line_configuration {     
      name C1_line_configuration_57;     
      conductor_A C1_overhead_line_conductor_2;     
      conductor_C C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_23;     
}       

object line_configuration {     
      name C1_line_configuration_58;     
      conductor_A C1_overhead_line_conductor_5;     
      conductor_B C1_overhead_line_conductor_5;     
      conductor_C C1_overhead_line_conductor_5;     
      conductor_N C1_overhead_line_conductor_5;     
      spacing C1_line_spacing_18;     
}       

object line_configuration {     
      name C1_line_configuration_59;     
      conductor_B C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_20;     
}       

object line_configuration {     
      name C1_line_configuration_60;     
      conductor_C C1_underground_line_conductor_13;     
      conductor_N C1_underground_line_conductor_13;     
      spacing C1_line_spacing_19;     
}       

object line_configuration {     
      name C1_line_configuration_61;     
      conductor_B C1_overhead_line_conductor_4;     
      conductor_N C1_overhead_line_conductor_4;     
      spacing C1_line_spacing_20;     
}       

object line_configuration {     
      name C1_line_configuration_62;     
      conductor_A C1_overhead_line_conductor_2;     
      conductor_N C1_overhead_line_conductor_2;     
      spacing C1_line_spacing_17;     
}       

object line_configuration {     
      name C1_line_configuration_63;     
      conductor_C C1_overhead_line_conductor_5;     
      conductor_N C1_overhead_line_conductor_5;     
      spacing C1_line_spacing_19;     
}       

object line_configuration {     
      name C1_line_configuration_64;     
      conductor_A C1_overhead_line_conductor_4;     
      conductor_N C1_overhead_line_conductor_4;     
      spacing C1_line_spacing_17;     
}       

object line_spacing {     
      name C1_line_spacing_17;     
      distance_AN 0.0 in;    
}       

object line_spacing {     
      name C1_line_spacing_18;     
      distance_AB 0.0 in;    
      distance_BC 0.0 in;    
      distance_AC 0.0 in;    
      distance_AN 0.0 in;    
      distance_BN 0.0 in;    
      distance_CN 0.0 in;    
}       

object line_spacing {     
      name C1_line_spacing_19;     
      distance_CN 0.0 in;    
}       

object line_spacing {     
      name C1_line_spacing_20;     
      distance_BN 0.0 in;    
}       

object line_spacing {     
      name C1_line_spacing_21;     
      distance_BC 0.0 in;    
      distance_BN 0.0 in;    
      distance_CN 0.0 in;    
}       

object line_spacing {     
      name C1_line_spacing_22;     
      distance_AB 0.0 in;    
      distance_AN 0.0 in;    
      distance_BN 0.0 in;    
}       

object line_spacing {     
      name C1_line_spacing_23;     
      distance_AC 0.0 in;    
      distance_AN 0.0 in;    
      distance_CN 0.0 in;    
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_2;     
      //name 2 ACSR;    
      rating.summer.continuous 180.0;     
      geometric_mean_radius 0.00418 ft;    
      resistance 1.62570;     
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_3;     
      //name 394 AAAC;    
      rating.summer.continuous 533.0;     
      geometric_mean_radius 0.02280 ft;    
      resistance 0.25800;     
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_4;     
      //name 4 CU;    
      rating.summer.continuous 149.0;     
      geometric_mean_radius 0.00663 ft;    
      resistance 1.50000;     
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_5;     
      //name 2/0 AAC;    
      rating.summer.continuous 270.0;     
      geometric_mean_radius 0.01350 ft;    
      resistance 0.13200;     
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_6;     
      //name 559.5 AAAC;    
      rating.summer.continuous 663.0;     
      geometric_mean_radius 0.02710 ft;    
      resistance 0.03690;     
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_8;     
      //name 336 ACSR;    
      rating.summer.continuous 530.0;     
      geometric_mean_radius 0.02300 ft;    
      resistance 0.30300;     
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_10;     
      //name 3/0 ACSR;    
      rating.summer.continuous 300.0;     
      geometric_mean_radius 0.00600 ft;    
      resistance 0.63800;     
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_11;     
      //name 2 AAAC;    
      rating.summer.continuous 197.0;     
      geometric_mean_radius 0.00883 ft;    
      resistance 1.51970;     
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_12;     
      //name 266.8 AAC;    
      rating.summer.continuous 388.0;     
      geometric_mean_radius 0.02020 ft;    
      resistance 0.06570;     
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_14;     
      //name 123.3 AAAC;    
      rating.summer.continuous 256.0;     
      geometric_mean_radius 0.01200 ft;    
      resistance 0.16600;     
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_15;     
      //name 4/0 AAC;    
      rating.summer.continuous 360.0;     
      geometric_mean_radius 0.01033 ft;    
      resistance 0.47600;     
}       

object overhead_line_conductor {     
      name C1_overhead_line_conductor_16;     
      //name 2 CU;    
      rating.summer.continuous 204.0;     
      geometric_mean_radius 0.00836 ft;    
      resistance 0.94500;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1101;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerA_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+320.666j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1102;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 5;     
      powerA_rating 5;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+294.716j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1103;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerA_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+383.331j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1104;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerA_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+355.690j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1105;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerA_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+445.260j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1106;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 175.0;     
      powerA_rating 175.0;     
      resistance 0.00086;     
      reactance 0.00057;     
      shunt_impedance 652.510+545.642j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1107;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 37.5;     
      powerA_rating 37.5;     
      resistance 0.00400;     
      reactance 0.00267;     
      shunt_impedance 365.685+439.690j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1108;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 15.0;     
      powerA_rating 15.0;     
      resistance 0.01000;     
      reactance 0.00667;     
      shunt_impedance 318.750+343.542j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1109;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 10.0;     
      powerA_rating 10.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 308.320+291.396j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1110;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 15.0;     
      powerA_rating 15.0;     
      resistance 0.01000;     
      reactance 0.00667;     
      shunt_impedance 318.750+314.733j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1111;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 100.0;     
      powerA_rating 100.0;     
      resistance 0.00150;     
      reactance 0.00100;     
      shunt_impedance 496.060+510.921j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1112;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 30.0;     
      powerA_rating 30.0;     
      resistance 0.00500;     
      reactance 0.00333;     
      shunt_impedance 350.040+360.407j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1113;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 75.0;     
      powerA_rating 75.0;     
      resistance 0.00200;     
      reactance 0.00133;     
      shunt_impedance 443.910+497.214j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1114;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 10.0;     
      powerA_rating 10.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 308.320+341.932j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1115;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 125.0;     
      powerA_rating 125.0;     
      resistance 0.00120;     
      reactance 0.00080;     
      shunt_impedance 548.210+528.546j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1116;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 100.0;     
      powerA_rating 100.0;     
      resistance 0.00150;     
      reactance 0.00100;     
      shunt_impedance 496.060+489.615j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1117;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 5;     
      powerA_rating 5;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+319.747j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1118;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 87.5;     
      powerA_rating 87.5;     
      resistance 0.00171;     
      reactance 0.00114;     
      shunt_impedance 469.985+475.640j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1119;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 5;     
      powerB_rating 5;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+331.740j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1120;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerB_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+364.855j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1121;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerB_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+355.629j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1122;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerB_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+403.056j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1123;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerB_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+386.879j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1124;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 175.0;     
      powerB_rating 175.0;     
      resistance 0.00086;     
      reactance 0.00057;     
      shunt_impedance 652.510+564.715j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1125;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 15.0;     
      powerB_rating 15.0;     
      resistance 0.01000;     
      reactance 0.00667;     
      shunt_impedance 318.750+318.774j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1126;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 37.5;     
      powerB_rating 37.5;     
      resistance 0.00400;     
      reactance 0.00267;     
      shunt_impedance 365.685+367.641j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1127;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 300.0;     
      powerB_rating 300.0;     
      resistance 0.00050;     
      reactance 0.00033;     
      shunt_impedance 913.260+699.383j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1128;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 75.0;     
      powerB_rating 75.0;     
      resistance 0.00200;     
      reactance 0.00133;     
      shunt_impedance 443.910+499.314j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1129;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 125.0;     
      powerB_rating 125.0;     
      resistance 0.00120;     
      reactance 0.00080;     
      shunt_impedance 548.210+702.215j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1130;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 100.0;     
      powerB_rating 100.0;     
      resistance 0.00150;     
      reactance 0.00100;     
      shunt_impedance 496.060+484.542j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1131;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 10.0;     
      powerB_rating 10.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 308.320+317.170j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1132;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 5;     
      powerB_rating 5;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+284.050j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1133;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 75.0;     
      powerB_rating 75.0;     
      resistance 0.00200;     
      reactance 0.00133;     
      shunt_impedance 443.910+460.970j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1134;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 30.0;     
      powerB_rating 30.0;     
      resistance 0.00500;     
      reactance 0.00333;     
      shunt_impedance 350.040+336.745j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1135;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 15.0;     
      powerC_rating 15.0;     
      resistance 0.01000;     
      reactance 0.00667;     
      shunt_impedance 318.750+315.506j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1136;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerC_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+394.564j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1137;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 100.0;     
      powerC_rating 100.0;     
      resistance 0.00150;     
      reactance 0.00100;     
      shunt_impedance 496.060+454.032j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1138;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerC_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+369.199j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1139;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerC_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+388.786j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1140;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 37.5;     
      powerC_rating 37.5;     
      resistance 0.00400;     
      reactance 0.00267;     
      shunt_impedance 365.685+360.841j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1141;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 5;     
      powerC_rating 5;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+340.766j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1142;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 175.0;     
      powerC_rating 175.0;     
      resistance 0.00086;     
      reactance 0.00057;     
      shunt_impedance 652.510+785.052j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1143;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 5;     
      powerC_rating 5;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+268.750j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1144;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 200.0;     
      powerC_rating 200.0;     
      resistance 0.00075;     
      reactance 0.00050;     
      shunt_impedance 704.660+659.490j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1145;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 150.0;     
      powerC_rating 150.0;     
      resistance 0.00100;     
      reactance 0.00067;     
      shunt_impedance 600.360+631.607j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1146;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 75.0;     
      powerC_rating 75.0;     
      resistance 0.00200;     
      reactance 0.00133;     
      shunt_impedance 443.910+427.010j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1147;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 125.0;     
      powerC_rating 125.0;     
      resistance 0.00120;     
      reactance 0.00080;     
      shunt_impedance 548.210+657.460j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1148;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerC_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+395.166j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1149;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 15.0;     
      powerC_rating 15.0;     
      resistance 0.01000;     
      reactance 0.00667;     
      shunt_impedance 318.750+336.569j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1150;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 87.5;     
      powerC_rating 87.5;     
      resistance 0.00171;     
      reactance 0.00114;     
      shunt_impedance 469.985+496.475j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1151;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7200 V;    
      secondary_voltage 120 V;    
      power_rating 300.0;     
      powerC_rating 300.0;     
      resistance 0.00050;     
      reactance 0.00033;     
      shunt_impedance 913.260+882.356j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1344;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 525.0;     
      powerA_rating 175.0;     
      powerB_rating 175.0;     
      powerC_rating 175.0;     
      resistance 0.00019;     
      reactance 0.00095;     
      shunt_impedance 1382.610+1488.193j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1345;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 300.0;     
      powerA_rating 100.0;     
      powerB_rating 100.0;     
      powerC_rating 100.0;     
      resistance 0.00033;     
      reactance 0.00167;     
      shunt_impedance 913.260+1016.225j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1346;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 55.0;     
      powerA_rating 15.0;     
      powerB_rating 25.0;     
      powerC_rating 15.0;     
      resistance 0.00182;     
      reactance 0.00909;     
      shunt_impedance 402.190+407.884j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1347;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 150.0;     
      powerA_rating 50.0;     
      powerB_rating 50.0;     
      powerC_rating 50.0;     
      resistance 0.00067;     
      reactance 0.00333;     
      shunt_impedance 600.360+716.117j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1348;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 50.0;     
      powerC_rating 50.0;     
      resistance 0.00200;     
      reactance 0.01000;     
      shunt_impedance 391.760+418.033j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1349;     
      connect_type WYE_WYE;     
      install_type PADMOUNT;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 100.0;     
      powerA_rating 25.0;     
      powerB_rating 50.0;     
      powerC_rating 25.0;     
      resistance 0.00100;     
      reactance 0.00500;     
      shunt_impedance 496.060+490.598j;     
}       

object transformer_configuration {     
      name C1_transformer_configuration_1350;     
      connect_type WYE_WYE;     
      install_type PADMOUNT;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 412.5;     
      powerA_rating 137.5;     
      powerB_rating 137.5;     
      powerC_rating 137.5;     
      resistance 0.00024;     
      reactance 0.00121;     
      shunt_impedance 1147.935+1190.519j;     
}       

object triplex_line_conductor {     
      name C1_triplex_4/0 AA;    
      resistance 0.48;     
      geometric_mean_radius 0.0158;     
}       

object triplex_line_configuration {     
      name C1_triplex_line_configuration_1;     
      conductor_1 C1_triplex_4/0 AA;    
      conductor_2 C1_triplex_4/0 AA;    
      conductor_N C1_triplex_4/0 AA;    
      insulation_thickness 0.08;     
      diameter 0.522;     
}       

object underground_line_conductor {     
      name C1_underground_line_conductor_7;     
      //name 2 AL (Conc);   
      rating.summer.continuous 112.0;     
      outer_diameter 1.09;     
      conductor_gmr 0.0088 ft;    
      conductor_diameter 0.292;     
      conductor_resistance 1.38336;     
      neutral_gmr 0.0348162687755351 ft;    
      neutral_resistance 13.5696;     
      neutral_diameter 0.0641;     
      neutral_strands 6.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object underground_line_conductor {     
      name C1_underground_line_conductor_9;     
      //name 1000 CU (Conc);   
      rating.summer.continuous 662.0;     
      outer_diameter 2.291;     
      conductor_gmr 0.03592 ft;    
      conductor_diameter 1.117;     
      conductor_resistance 0.057024;     
      neutral_gmr 0.0897563211395267 ft;    
      neutral_resistance 3.44784;     
      neutral_diameter 0.1285;     
      neutral_strands 20.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object underground_line_conductor {     
      name C1_underground_line_conductor_13;     
      //name 1/0 AAC (Conc);   
      rating.summer.continuous 142.0;     
      outer_diameter 1.27;     
      conductor_gmr 0.01142 ft;    
      conductor_diameter 0.362;     
      conductor_resistance 0.88704;     
      neutral_gmr 0.0489686771417213 ft;    
      neutral_resistance 13.86528;     
      neutral_diameter 0.0641;     
      neutral_strands 16.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

//Start actual feeder
object node {
	name Feeder1Inter;
	phases ABCN;
	nominal_voltage 7967.43;
	bustype SWING;
}

object switch {
	name Feeder1BreakerTie;
	phases ABCN;
	groupid sub_switch;
	from Feeder1Inter;
	to C1_R2-12-47-2_node_250;
	status CLOSED;
}
//object regulator {     
//      name C1_R2-12-47-2_reg_1;     
//      from C1_R2-12-47-2_node_253;     
//      to C1_R2-12-47-2_meter_9;     
//      phases ABCN;     
//      configuration C1_feeder_reg_cfg;     
//}       
//object regulator {     
//      name C1_R2-12-47-2_reg_2;     
//     from C1_R2-12-47-2_node_146_2;     
//      to C1_R2-12-47-2_node_90;     
//      phases ABCN;     
//      configuration C1_voltage_reg_cfg;     
//}  

// ptm changed this from regulator to switch
object switch {     
      name switch_reg_2;     
      from C1_R2-12-47-2_node_146_2;     
      to C1_R2-12-47-2_node_90;     
      phases ABCN;     
      status CLOSED;   
}     
object capacitor {     
      name C1_R2-12-47-2_cap_1;     
      phases ABCN;     
      pt_phase C;     
      parent C1_R2-12-47-2_node_6;     
      phases_connected ABC;     
      control VOLT;     
      voltage_set_high 7300;     
      voltage_set_low 7100;     
      capacitor_A 0.4 MVAr;    
      capacitor_B 0.4 MVAr;    
      capacitor_C 0.4 MVAr;    
      control_level INDIVIDUAL;     
      time_delay 30.0;     
      dwell_time 30.0;     
      cap_nominal_voltage 7200;     
      nominal_voltage 7200;     
}       
object capacitor {     
      name C1_R2-12-47-2_cap_2;     
      phases ABCN;     
      pt_phase C;     
      parent C1_R2-12-47-2_node_90;     
      phases_connected ABC;     
      control VOLT;     
      voltage_set_high 7300;     
      voltage_set_low 7100;     
      capacitor_A 0.3 MVAr;    
      capacitor_B 0.3 MVAr;    
      capacitor_C 0.3 MVAr;    
      control_level INDIVIDUAL;     
      time_delay 30.0;     
      dwell_time 30.0;     
      cap_nominal_voltage 7200;     
      nominal_voltage 7200;     
}       
object capacitor {     
      name C1_R2-12-47-2_cap_3;     
      phases ABCN;     
      pt_phase C;     
      parent C1_R2-12-47-2_node_7;     
      phases_connected ABC;     
      control VOLT;     
      voltage_set_high 7300;     
      voltage_set_low 7100;     
      capacitor_A 0.4 MVAr;    
      capacitor_B 0.4 MVAr;    
      capacitor_C 0.4 MVAr;    
      control_level INDIVIDUAL;     
      time_delay 30.0;     
      dwell_time 30.0;     
      cap_nominal_voltage 7200;     
      nominal_voltage 7200;     
}       
object capacitor {     
      name C1_R2-12-47-2_cap_4;     
      phases ABCN;     
      pt_phase C;     
      parent C1_R2-12-47-2_node_59;     
      phases_connected ABC;     
      control VOLT;     
      voltage_set_high 7300;     
      voltage_set_low 7100;     
      capacitor_A 0.4 MVAr;    
      capacitor_B 0.4 MVAr;    
      capacitor_C 0.4 MVAr;    
      control_level INDIVIDUAL;     
      time_delay 30.0;     
      dwell_time 30.0;     
      cap_nominal_voltage 7200;     
      nominal_voltage 7200;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_1;     
      phases AN;     
      from C1_R2-12-47-2_node_1;     
      to C1_R2-12-47-2_node_246;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_2;     
      phases BN;     
      from C1_R2-12-47-2_node_8;     
      to C1_R2-12-47-2_node_100;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_3;     
      phases CN;     
      from C1_R2-12-47-2_node_11;     
      to C1_R2-12-47-2_node_98;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_4;     
      phases CN;     
      from C1_R2-12-47-2_node_12;     
      to C1_R2-12-47-2_node_99;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_5;     
      phases BN;     
      from C1_R2-12-47-2_node_13;     
      to C1_R2-12-47-2_node_101;     
      current_limit 50000;// 50;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_6;     
      phases BCN;     
      from C1_R2-12-47-2_node_15;     
      to C1_R2-12-47-2_node_248;     
      current_limit 50000;// 125;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_7;     
      phases AN;     
      from C1_R2-12-47-2_node_16;     
      to C1_R2-12-47-2_node_113;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_8;     
      phases ABCN;     
      from C1_R2-12-47-2_node_17;     
      to C1_R2-12-47-2_node_9;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_9;     
      phases ABCN;     
      from C1_R2-12-47-2_node_19;     
      to C1_R2-12-47-2_node_18;     
      current_limit 50000;// 50;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_10;     
      phases AN;     
      from C1_R2-12-47-2_node_23;     
      to C1_R2-12-47-2_node_109;     
      current_limit 50000;// 50;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_11;     
      phases AN;     
      from C1_R2-12-47-2_node_24;     
      to C1_R2-12-47-2_node_21;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_12;     
      phases CN;     
      from C1_R2-12-47-2_node_28;     
      to C1_R2-12-47-2_node_29;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_13;     
      phases AN;     
      from C1_R2-12-47-2_node_32;     
      to C1_R2-12-47-2_node_154;     
      current_limit 50000;// 50;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_14;     
      phases ABN;     
      from C1_R2-12-47-2_node_33;     
      to C1_R2-12-47-2_node_30;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_15;     
      phases ABCN;     
      from C1_R2-12-47-2_node_36;     
      to C1_R2-12-47-2_node_102;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_16;     
      phases AN;     
      from C1_R2-12-47-2_node_37;     
      to C1_R2-12-47-2_node_132;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_17;     
      phases AN;     
      from C1_R2-12-47-2_node_39;     
      to C1_R2-12-47-2_node_131;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_18;     
      phases CN;     
      from C1_R2-12-47-2_node_40;     
      to C1_R2-12-47-2_node_229;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_19;     
      phases ACN;     
      from C1_R2-12-47-2_node_42;     
      to C1_R2-12-47-2_node_67;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_20;     
      phases ABCN;     
      from C1_R2-12-47-2_node_42;     
      to C1_R2-12-47-2_node_103;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_21;     
      phases CN;     
      from C1_R2-12-47-2_node_44;     
      to C1_R2-12-47-2_node_50;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_22;     
      phases CN;     
      from C1_R2-12-47-2_node_46;     
      to C1_R2-12-47-2_node_49;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_23;     
      phases BN;     
      from C1_R2-12-47-2_node_47;     
      to C1_R2-12-47-2_node_207;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_24;     
      phases BN;     
      from C1_R2-12-47-2_node_48;     
      to C1_R2-12-47-2_node_211;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object switch{ //fuse {     
//      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_25;     
      phases BN;     
      from C1_R2-12-47-2_node_54;     
      to C1_R2-12-47-2_node_231;     
 //     current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_26;     
      phases BN;     
      from C1_R2-12-47-2_node_55;     
      to C1_R2-12-47-2_node_228;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_27;     
      phases BN;     
      from C1_R2-12-47-2_node_56;     
      to C1_R2-12-47-2_node_55;     
      current_limit 50000;// 150;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_28;     
      phases ABCN;     
      from C1_R2-12-47-2_node_57;     
      to C1_R2-12-47-2_node_63;     
      current_limit 50000;// 150;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_29;     
      phases BN;     
      from C1_R2-12-47-2_node_62;     
      to C1_R2-12-47-2_node_226;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_30;     
      phases CN;     
      from C1_R2-12-47-2_node_64;     
      to C1_R2-12-47-2_node_225;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_31;     
      phases CN;     
      from C1_R2-12-47-2_node_65;     
      to C1_R2-12-47-2_node_66;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_32;     
      phases AN;     
      from C1_R2-12-47-2_node_68;     
      to C1_R2-12-47-2_node_205;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_33;     
      phases ABCN;     
      from C1_R2-12-47-2_node_69;     
      to C1_R2-12-47-2_node_183;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_34;     
      phases CN;     
      from C1_R2-12-47-2_node_72;     
      to C1_R2-12-47-2_node_153;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_35;     
      phases BN;     
      from C1_R2-12-47-2_node_72;     
      to C1_R2-12-47-2_node_155;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_36;     
      phases AN;     
      from C1_R2-12-47-2_node_73;     
      to C1_R2-12-47-2_node_175;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_37;     
      phases CN;     
      from C1_R2-12-47-2_node_74;     
      to C1_R2-12-47-2_node_177;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_38;     
      phases BN;     
      from C1_R2-12-47-2_node_81;     
      to C1_R2-12-47-2_node_126;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_39;     
      phases AN;     
      from C1_R2-12-47-2_node_87;     
      to C1_R2-12-47-2_node_201;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_40;     
      phases CN;     
      from C1_R2-12-47-2_node_88;     
      to C1_R2-12-47-2_node_190;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_41;     
      phases AN;     
      from C1_R2-12-47-2_node_88;     
      to C1_R2-12-47-2_node_195;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_42;     
      phases BN;     
      from C1_R2-12-47-2_node_89;     
      to C1_R2-12-47-2_node_181;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_43;     
      phases CN;     
      from C1_R2-12-47-2_node_90;     
      to C1_R2-12-47-2_node_166;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_44;     
      phases CN;     
      from C1_R2-12-47-2_node_91;     
      to C1_R2-12-47-2_node_179;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_45;     
      phases CN;     
      from C1_R2-12-47-2_node_91;     
      to C1_R2-12-47-2_node_185;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_46;     
      phases BN;     
      from C1_R2-12-47-2_node_94;     
      to C1_R2-12-47-2_node_108;     
      current_limit 50000;// 50;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_47;     
      phases BN;     
      from C1_R2-12-47-2_node_244;     
      to C1_R2-12-47-2_node_97;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_48;     
      phases BN;     
      from C1_R2-12-47-2_node_111;     
      to C1_R2-12-47-2_node_121;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_49;     
      phases BN;     
      from C1_R2-12-47-2_node_112;     
      to C1_R2-12-47-2_node_35;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_50;     
      phases ABCN;     
      from C1_R2-12-47-2_node_112;     
      to C1_R2-12-47-2_node_36;     
      current_limit 50000;// 150;    
      status CLOSED;     
}       
object fuse {     
      mean_replacement_time 3600;
      name C1_R2-12-47-2_fuse_51;     
      phases AN;     
      from C1_R2-12-47-2_node_146;     
      to C1_R2-12-47-2_node_174;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       

object node {
      name C1_R2-12-47-2_load_1;     
      parent C1_R2-12-47-2_meter_1;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name C1_R2-12-47-2_load_2;     
      parent C1_R2-12-47-2_meter_2;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name C1_R2-12-47-2_load_3;     
      parent C1_R2-12-47-2_meter_3;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name C1_R2-12-47-2_load_4;     
      parent C1_R2-12-47-2_meter_4;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name C1_R2-12-47-2_load_5;     
      parent C1_R2-12-47-2_meter_5;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name C1_R2-12-47-2_load_6;     
      parent C1_R2-12-47-2_meter_6;     
      phases CN;     
      nominal_voltage 480.00;
}


object node {
      name C1_R2-12-47-2_load_7;     
      parent C1_R2-12-47-2_meter_7;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name C1_R2-12-47-2_load_8;     
      parent C1_R2-12-47-2_meter_8;     
      phases ABCN;     
      nominal_voltage 480.00;
}

object meter {     
      name C1_R2-12-47-2_meter_1;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name C1_R2-12-47-2_meter_2;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name C1_R2-12-47-2_meter_3;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name C1_R2-12-47-2_meter_4;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name C1_R2-12-47-2_meter_5;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name C1_R2-12-47-2_meter_6;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name C1_R2-12-47-2_meter_7;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name C1_R2-12-47-2_meter_8;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name C1_R2-12-47-2_meter_9;     
      phases ABCN;     
      nominal_voltage 480;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
}       
object node {     
      name C1_R2-12-47-2_node_1;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_2;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_3;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_4;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_5;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_6;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_7;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_8;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_9;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_10;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_11;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_12;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_13;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_14;     
      phases BCN;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_15;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_16;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_17;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_18;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_19;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_20;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_21;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_22;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_23;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_24;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_25;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_26;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_27;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_28;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_29;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_30;     
      phases ABN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_31;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_32;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_33;     
      phases ABN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_34;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_35;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_36;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_37;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_38;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_39;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_40;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_41;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_42;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_43;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_44;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_45;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_46;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_47;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_48;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_49;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_50;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_51;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_52;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_53;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_54;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_55;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_56;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_57;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_58;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_59;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_60;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_61;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_62;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_63;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_64;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_65;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_66;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_67;     
      phases ACN;     
      voltage_A 7200+0.0j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_68;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_69;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_70;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_71;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_72;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_73;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_74;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_75;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_76;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_77;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_78;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_79;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_80;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_81;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_82;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_83;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_84;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_85;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_86;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_87;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_88;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_89;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_90;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_91;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_92;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_93;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_94;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_95;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_96;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_97;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_98;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_99;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_100;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_101;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_102;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_103;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_104;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_105;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_106;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_107;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_108;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_109;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_110;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_111;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_112;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_113;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_114;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_115;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_116;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_117;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_118;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_119;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_120;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_121;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_122;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_123;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_124;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_125;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_126;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_127;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_128;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_129;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_130;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_131;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_132;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_133;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_134;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_135;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_136;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_137;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_138;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_139;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_140;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_141;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_142;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_143;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_144;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_145;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_146;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_146_2;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_147;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_148;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_149;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_150;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_151;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_152;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_153;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_154;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_155;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_156;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_157;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_158;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_159;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_160;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_161;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_162;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_163;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_164;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_165;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_166;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_167;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_168;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_169;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_170;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_171;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_172;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_173;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_174;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_175;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_176;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_177;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_178;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_179;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_180;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_181;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_182;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_183;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_184;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_185;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_186;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_187;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_188;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_189;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_190;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_191;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_192;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_193;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_194;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_195;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_196;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_197;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_198;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_199;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_200;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_201;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_202;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_203;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_204;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_205;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_206;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_207;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_208;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_209;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_210;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_211;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_212;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_213;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_214;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_215;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_216;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_217;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_218;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_219;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_220;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_221;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_222;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_223;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200; 
	  
}       
object node {     
      name C1_R2-12-47-2_node_224;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_225;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_226;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_227;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_228;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_229;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_230;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_231;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_232;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_233;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_234;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_235;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_236;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_237;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_238;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_239;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_240;     
      phases ACN;     
      voltage_A 7200+0.0j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_241;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_242;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_243;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_244;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_245;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_246;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_247;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_248;     
      phases BCN;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_249;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_250;     
      parent C1_R2-12-47-2_meter_9;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_251;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name C1_R2-12-47-2_node_252;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
//object node {     
 //     name C1_R2-12-47-2_node_253;     
 //     phases ABCN;     
 //     nominal_voltage 7200;     
 //     voltage_A 7200+0.0j;     
 //     voltage_B -3600-6235j;     
//     voltage_C -3600+6235j;     
//}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_1;     
      phases AN;     
      from C1_R2-12-47-2_node_3;     
      to C1_R2-12-47-2_node_247;     
      length 350.880;     
      configuration C1_line_configuration_26;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_2;     
      phases AN;     
      from C1_R2-12-47-2_node_4;     
      to C1_R2-12-47-2_node_236;     
      length 81.510;     
      configuration C1_line_configuration_27;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_3;     
      phases CN;     
      from C1_R2-12-47-2_node_153;     
      to C1_R2-12-47-2_node_160;     
      length 277.760;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_4;     
      phases CN;     
      from C1_R2-12-47-2_node_124;     
      to C1_R2-12-47-2_node_128;     
      length 235.430;     
      configuration C1_line_configuration_29;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_5;     
      phases CN;     
      from C1_R2-12-47-2_node_5;     
      to C1_R2-12-47-2_node_161;     
      length 97.930;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_6;     
      phases ABCN;     
      from C1_R2-12-47-2_node_6;     
      to C1_R2-12-47-2_node_28;     
      length 160.250;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_7;     
      phases ABCN;     
      from C1_R2-12-47-2_node_7;     
      to C1_R2-12-47-2_node_73;     
      length 292.430;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_8;     
      phases ABCN;     
      from C1_R2-12-47-2_node_10;     
      to C1_R2-12-47-2_node_244;     
      length 1307.780;     
      configuration C1_line_configuration_32;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_9;     
      phases BN;     
      from C1_R2-12-47-2_node_13;     
      to C1_R2-12-47-2_node_143;     
      length 485.610;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_10;     
      phases CN;     
      from C1_R2-12-47-2_node_14;     
      to C1_R2-12-47-2_node_117;     
      length 358.900;     
      configuration C1_line_configuration_36;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_11;     
      phases ABCN;     
      from C1_R2-12-47-2_node_15;     
      to C1_R2-12-47-2_node_16;     
      length 227.770;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_12;     
      phases ABCN;     
      from C1_R2-12-47-2_node_1;     
      to C1_R2-12-47-2_node_15;     
      length 722.490;     
      configuration C1_line_configuration_32;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_13;     
      phases ABCN;     
      from C1_R2-12-47-2_node_18;     
      to C1_R2-12-47-2_node_221;     
      length 130.490;     
      configuration C1_line_configuration_39;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_14;     
      phases ABCN;     
      from C1_R2-12-47-2_node_19;     
      to C1_R2-12-47-2_node_24;     
      length 296.560;     
      configuration C1_line_configuration_40;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_15;     
      phases AN;     
      from C1_R2-12-47-2_node_20;     
      to C1_R2-12-47-2_node_230;     
      length 328.320;     
      configuration C1_line_configuration_41;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_16;     
      phases AN;     
      from C1_R2-12-47-2_node_21;     
      to C1_R2-12-47-2_node_20;     
      length 99.470;     
      configuration C1_line_configuration_41;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_17;     
      phases AN;     
      from C1_R2-12-47-2_node_21;     
      to C1_R2-12-47-2_node_61;     
      length 262.750;     
      configuration C1_line_configuration_42;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_18;     
      phases BN;     
      from C1_R2-12-47-2_node_22;     
      to C1_R2-12-47-2_node_216;     
      length 388.380;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_19;     
      phases BN;     
      from C1_R2-12-47-2_node_22;     
      to C1_R2-12-47-2_node_214;     
      length 150.190;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_20;     
      phases ABCN;     
      from C1_R2-12-47-2_node_25;     
      to C1_R2-12-47-2_node_223;     
      length 105.440;     
      configuration C1_line_configuration_40;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_21;     
      phases CN;     
      from C1_R2-12-47-2_node_29;     
      to C1_R2-12-47-2_node_123;     
      length 74.200;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_22;     
      phases AN;     
      from C1_R2-12-47-2_node_186;     
      to C1_R2-12-47-2_node_198;     
      length 459.040;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_23;     
      phases BN;     
      from C1_R2-12-47-2_node_31;     
      to C1_R2-12-47-2_node_84;     
      length 437.800;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_24;     
      phases ABCN;     
      from C1_R2-12-47-2_node_34;     
      to C1_R2-12-47-2_node_112;     
      length 474.360;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_25;     
      phases BN;     
      from C1_R2-12-47-2_node_36;     
      to C1_R2-12-47-2_node_149;     
      length 152.530;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_26;     
      phases ABCN;     
      from C1_R2-12-47-2_node_38;     
      to C1_R2-12-47-2_node_37;     
      length 188.750;     
      configuration C1_line_configuration_46;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_27;     
      phases ABCN;     
      from C1_R2-12-47-2_node_38;     
      to C1_R2-12-47-2_node_39;     
      length 93.340;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_28;     
      phases ABCN;     
      from C1_R2-12-47-2_node_44;     
      to C1_R2-12-47-2_node_43;     
      length 239.770;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_29;     
      phases ABCN;     
      from C1_R2-12-47-2_node_46;     
      to C1_R2-12-47-2_node_45;     
      length 103.540;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_30;     
      phases CN;     
      from C1_R2-12-47-2_node_46;     
      to C1_R2-12-47-2_node_212;     
      length 47.680;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_31;     
      phases CN;     
      from C1_R2-12-47-2_node_49;     
      to C1_R2-12-47-2_node_213;     
      length 201.550;     
      configuration C1_line_configuration_48;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_32;     
      phases CN;     
      from C1_R2-12-47-2_node_50;     
      to C1_R2-12-47-2_node_215;     
      length 161.550;     
      configuration C1_line_configuration_49;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_33;     
      phases AN;     
      from C1_R2-12-47-2_node_51;     
      to C1_R2-12-47-2_node_4;     
      length 31.210;     
      configuration C1_line_configuration_27;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_34;     
      phases AN;     
      from C1_R2-12-47-2_node_51;     
      to C1_R2-12-47-2_node_237;     
      length 115.170;     
      configuration C1_line_configuration_41;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_35;     
      phases ABCN;     
      from C1_R2-12-47-2_node_52;     
      to C1_R2-12-47-2_node_219;     
      length 150.700;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_36;     
      phases CN;     
      from C1_R2-12-47-2_node_53;     
      to C1_R2-12-47-2_node_239;     
      length 448.880;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_37;     
      phases BN;     
      from C1_R2-12-47-2_node_55;     
      to C1_R2-12-47-2_node_54;     
      length 317.940;     
      configuration C1_line_configuration_51;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_38;     
      phases ABCN;     
      from C1_R2-12-47-2_node_56;     
      to C1_R2-12-47-2_node_62;     
      length 156.080;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_39;     
      phases ABCN;     
      from C1_R2-12-47-2_node_57;     
      to C1_R2-12-47-2_node_56;     
      length 129.130;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_40;     
      phases AN;     
      from C1_R2-12-47-2_node_58;     
      to C1_R2-12-47-2_node_51;     
      length 210.950;     
      configuration C1_line_configuration_41;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_41;     
      phases ABCN;     
      from C1_R2-12-47-2_node_59;     
      to C1_R2-12-47-2_node_57;     
      length 133.160;     
      configuration C1_line_configuration_53;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_42;     
      phases AN;     
      from C1_R2-12-47-2_node_60;     
      to C1_R2-12-47-2_node_58;     
      length 121.960;     
      configuration C1_line_configuration_54;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_43;     
      phases AN;     
      from C1_R2-12-47-2_node_60;     
      to C1_R2-12-47-2_node_232;     
      length 147.630;     
      configuration C1_line_configuration_41;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_44;     
      phases AN;     
      from C1_R2-12-47-2_node_60;     
      to C1_R2-12-47-2_node_233;     
      length 239.840;     
      configuration C1_line_configuration_41;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_45;     
      phases AN;     
      from C1_R2-12-47-2_node_61;     
      to C1_R2-12-47-2_node_60;     
      length 94.550;     
      configuration C1_line_configuration_55;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_46;     
      phases ABCN;     
      from C1_R2-12-47-2_node_62;     
      to C1_R2-12-47-2_node_40;     
      length 320.190;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_47;     
      phases ABCN;     
      from C1_R2-12-47-2_node_63;     
      to C1_R2-12-47-2_node_64;     
      length 153.120;     
      configuration C1_line_configuration_52;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_48;     
      phases AN;     
      from C1_R2-12-47-2_node_63;     
      to C1_R2-12-47-2_node_224;     
      length 178.580;     
      configuration C1_line_configuration_41;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_49;     
      phases ABCN;     
      from C1_R2-12-47-2_node_64;     
      to C1_R2-12-47-2_node_65;     
      length 412.750;     
      configuration C1_line_configuration_52;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_50;     
      phases ABCN;     
      from C1_R2-12-47-2_node_65;     
      to C1_R2-12-47-2_node_42;     
      length 360.840;     
      configuration C1_line_configuration_52;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_51;     
      phases ACN;     
      from C1_R2-12-47-2_node_67;     
      to C1_R2-12-47-2_node_240;     
      length 319.340;     
      configuration C1_line_configuration_57;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_52;     
      phases ABCN;     
      from C1_R2-12-47-2_node_68;     
      to C1_R2-12-47-2_node_47;     
      length 411.490;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_53;     
      phases ABCN;     
      from C1_R2-12-47-2_node_69;     
      to C1_R2-12-47-2_node_184;     
      length 143.140;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_54;     
      phases ABCN;     
      from C1_R2-12-47-2_node_70;     
      to C1_R2-12-47-2_node_196;     
      length 192.200;     
      configuration C1_line_configuration_58;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_55;     
      phases ABCN;     
      from C1_R2-12-47-2_node_72;     
      to C1_R2-12-47-2_node_152;     
      length 94.990;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_56;     
      phases ABCN;     
      from C1_R2-12-47-2_node_73;     
      to C1_R2-12-47-2_node_74;     
      length 325.930;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_57;     
      phases ABCN;     
      from C1_R2-12-47-2_node_74;     
      to C1_R2-12-47-2_node_69;     
      length 396.370;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_58;     
      phases ABCN;     
      from C1_R2-12-47-2_node_74;     
      to C1_R2-12-47-2_node_249;     
      length 12.140;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_59;     
      phases CN;     
      from C1_R2-12-47-2_node_76;     
      to C1_R2-12-47-2_node_170;     
      length 72.880;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_60;     
      phases CN;     
      from C1_R2-12-47-2_node_77;     
      to C1_R2-12-47-2_node_78;     
      length 42.660;     
      configuration C1_line_configuration_49;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_61;     
      phases BN;     
      from C1_R2-12-47-2_node_80;     
      to C1_R2-12-47-2_node_118;     
      length 95.610;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_62;     
      phases BN;     
      from C1_R2-12-47-2_node_81;     
      to C1_R2-12-47-2_node_82;     
      length 197.600;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_63;     
      phases BN;     
      from C1_R2-12-47-2_node_82;     
      to C1_R2-12-47-2_node_129;     
      length 438.400;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_64;     
      phases BN;     
      from C1_R2-12-47-2_node_84;     
      to C1_R2-12-47-2_node_173;     
      length 189.010;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_65;     
      phases BN;     
      from C1_R2-12-47-2_node_85;     
      to C1_R2-12-47-2_node_130;     
      length 36.310;     
      configuration C1_line_configuration_59;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_66;     
      phases BN;     
      from C1_R2-12-47-2_node_86;     
      to C1_R2-12-47-2_node_85;     
      length 436.260;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_67;     
      phases ABCN;     
      from C1_R2-12-47-2_node_87;     
      to C1_R2-12-47-2_node_68;     
      length 110.290;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_68;     
      phases CN;     
      from C1_R2-12-47-2_node_93;     
      to C1_R2-12-47-2_node_203;     
      length 169.820;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_69;     
      phases AN;     
      from C1_R2-12-47-2_node_109;     
      to C1_R2-12-47-2_node_220;     
      length 109.780;     
      configuration C1_line_configuration_26;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_70;     
      phases ABCN;     
      from C1_R2-12-47-2_node_111;     
      to C1_R2-12-47-2_node_6;     
      length 143.050;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_71;     
      phases ABCN;     
      from C1_R2-12-47-2_node_112;     
      to C1_R2-12-47-2_node_146;     
      length 281.070;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_72;     
      phases ABCN;     
      from C1_R2-12-47-2_node_16;     
      to C1_R2-12-47-2_node_17;     
      length 282.210;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_73;     
      phases BCN;     
      from C1_R2-12-47-2_node_248;     
      to C1_R2-12-47-2_node_14;     
      length 563.090;     
      configuration C1_line_configuration_37;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_74;     
      phases AN;     
      from C1_R2-12-47-2_node_247;     
      to C1_R2-12-47-2_node_115;     
      length 926.470;     
      configuration C1_line_configuration_26;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_75;     
      phases AN;     
      from C1_R2-12-47-2_node_114;     
      to C1_R2-12-47-2_node_116;     
      length 466.390;     
      configuration C1_line_configuration_26;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_76;     
      phases ABCN;     
      from C1_R2-12-47-2_node_17;     
      to C1_R2-12-47-2_node_111;     
      length 865.030;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_77;     
      phases BN;     
      from C1_R2-12-47-2_node_14;     
      to C1_R2-12-47-2_node_80;     
      length 637.800;     
      configuration C1_line_configuration_61;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_78;     
      phases BN;     
      from C1_R2-12-47-2_node_118;     
      to C1_R2-12-47-2_node_119;     
      length 105.650;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_79;     
      phases BN;     
      from C1_R2-12-47-2_node_118;     
      to C1_R2-12-47-2_node_120;     
      length 181.710;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_80;     
      phases CN;     
      from C1_R2-12-47-2_node_117;     
      to C1_R2-12-47-2_node_83;     
      length 689.920;     
      configuration C1_line_configuration_36;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_81;     
      phases CN;     
      from C1_R2-12-47-2_node_117;     
      to C1_R2-12-47-2_node_122;     
      length 629.400;     
      configuration C1_line_configuration_36;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_82;     
      phases BN;     
      from C1_R2-12-47-2_node_120;     
      to C1_R2-12-47-2_node_79;     
      length 168.710;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_83;     
      phases BN;     
      from C1_R2-12-47-2_node_120;     
      to C1_R2-12-47-2_node_81;     
      length 146.070;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_84;     
      phases BN;     
      from C1_R2-12-47-2_node_121;     
      to C1_R2-12-47-2_node_125;     
      length 496.470;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_85;     
      phases CN;     
      from C1_R2-12-47-2_node_83;     
      to C1_R2-12-47-2_node_124;     
      length 353.950;     
      configuration C1_line_configuration_49;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_86;     
      phases BN;     
      from C1_R2-12-47-2_node_79;     
      to C1_R2-12-47-2_node_86;     
      length 262.390;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_87;     
      phases BN;     
      from C1_R2-12-47-2_node_121;     
      to C1_R2-12-47-2_node_127;     
      length 585.990;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_88;     
      phases ABCN;     
      from C1_R2-12-47-2_node_110;     
      to C1_R2-12-47-2_node_38;     
      length 288.750;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_89;     
      phases CN;     
      from C1_R2-12-47-2_node_128;     
      to C1_R2-12-47-2_node_134;     
      length 301.460;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_90;     
      phases BN;     
      from C1_R2-12-47-2_node_86;     
      to C1_R2-12-47-2_node_13;     
      length 622.130;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_91;     
      phases BN;     
      from C1_R2-12-47-2_node_130;     
      to C1_R2-12-47-2_node_137;     
      length 173.650;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_92;     
      phases BN;     
      from C1_R2-12-47-2_node_126;     
      to C1_R2-12-47-2_node_133;     
      length 444.180;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_93;     
      phases AN;     
      from C1_R2-12-47-2_node_131;     
      to C1_R2-12-47-2_node_136;     
      length 115.170;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_94;     
      phases AN;     
      from C1_R2-12-47-2_node_132;     
      to C1_R2-12-47-2_node_135;     
      length 55.390;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_95;     
      phases CN;     
      from C1_R2-12-47-2_node_134;     
      to C1_R2-12-47-2_node_77;     
      length 485.640;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_96;     
      phases CN;     
      from C1_R2-12-47-2_node_134;     
      to C1_R2-12-47-2_node_138;     
      length 97.670;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_97;     
      phases CN;     
      from C1_R2-12-47-2_node_138;     
      to C1_R2-12-47-2_node_141;     
      length 272.820;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_98;     
      phases AN;     
      from C1_R2-12-47-2_node_132;     
      to C1_R2-12-47-2_node_139;     
      length 215.680;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_99;     
      phases ABCN;     
      from C1_R2-12-47-2_node_2;     
      to C1_R2-12-47-2_node_142;     
      length 647.430;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_100;     
      phases BN;     
      from C1_R2-12-47-2_node_137;     
      to C1_R2-12-47-2_node_140;     
      length 137.369;     
      configuration C1_line_configuration_59;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_101;     
      phases BN;     
      from C1_R2-12-47-2_node_13;     
      to C1_R2-12-47-2_node_145;     
      length 536.190;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_102;     
      phases CN;     
      from C1_R2-12-47-2_node_141;     
      to C1_R2-12-47-2_node_144;     
      length 189.060;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_103;     
      phases ABN;     
      from C1_R2-12-47-2_node_142;     
      to C1_R2-12-47-2_node_33;     
      length 77.100;     
      configuration C1_line_configuration_44;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_104;     
      phases ABCN;     
      from C1_R2-12-47-2_node_142;     
      to C1_R2-12-47-2_node_72;     
      length 431.700;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_105;     
      phases CN;     
      from C1_R2-12-47-2_node_138;     
      to C1_R2-12-47-2_node_75;     
      length 583.540;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_106;     
      phases CN;     
      from C1_R2-12-47-2_node_144;     
      to C1_R2-12-47-2_node_148;     
      length 267.120;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_107;     
      phases CN;     
      from C1_R2-12-47-2_node_144;     
      to C1_R2-12-47-2_node_150;     
      length 368.210;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_108;     
      phases BN;     
      from C1_R2-12-47-2_node_35;     
      to C1_R2-12-47-2_node_151;     
      length 350.620;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_109;     
      phases CN;     
      from C1_R2-12-47-2_node_141;     
      to C1_R2-12-47-2_node_147;     
      length 428.890;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_110;     
      phases ABCN;     
      from C1_R2-12-47-2_node_146;     
      to C1_R2-12-47-2_node_146_2;     
      length 457.500;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_111;     
      phases AN;     
      from C1_R2-12-47-2_node_131;     
      to C1_R2-12-47-2_node_32;     
      length 942.460;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_112;     
      phases BN;     
      from C1_R2-12-47-2_node_149;     
      to C1_R2-12-47-2_node_157;     
      length 314.290;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_113;     
      phases BN;     
      from C1_R2-12-47-2_node_149;     
      to C1_R2-12-47-2_node_158;     
      length 328.030;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_114;     
      phases CN;     
      from C1_R2-12-47-2_node_150;     
      to C1_R2-12-47-2_node_5;     
      length 259.320;     
      configuration C1_line_configuration_29;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_115;     
      phases BN;     
      from C1_R2-12-47-2_node_151;     
      to C1_R2-12-47-2_node_31;     
      length 118.520;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_116;     
      phases ABCN;     
      from C1_R2-12-47-2_node_152;     
      to C1_R2-12-47-2_node_7;     
      length 196.200;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_117;     
      phases CN;     
      from C1_R2-12-47-2_node_78;     
      to C1_R2-12-47-2_node_156;     
      length 611.850;     
      configuration C1_line_configuration_36;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_118;     
      phases AN;     
      from C1_R2-12-47-2_node_32;     
      to C1_R2-12-47-2_node_172;     
      length 776.840;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_119;     
      phases BN;     
      from C1_R2-12-47-2_node_30;     
      to C1_R2-12-47-2_node_162;     
      length 482.070;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_120;     
      phases AN;     
      from C1_R2-12-47-2_node_154;     
      to C1_R2-12-47-2_node_163;     
      length 433.690;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_121;     
      phases BN;     
      from C1_R2-12-47-2_node_158;     
      to C1_R2-12-47-2_node_164;     
      length 280.810;     
      configuration C1_line_configuration_43;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_122;     
      phases BN;     
      from C1_R2-12-47-2_node_158;     
      to C1_R2-12-47-2_node_165;     
      length 281.780;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_123;     
      phases CN;     
      from C1_R2-12-47-2_node_150;     
      to C1_R2-12-47-2_node_159;     
      length 344.960;     
      configuration C1_line_configuration_29;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_124;     
      phases CN;     
      from C1_R2-12-47-2_node_75;     
      to C1_R2-12-47-2_node_76;     
      length 843.060;     
      configuration C1_line_configuration_49;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_125;     
      phases ABCN;     
      from C1_R2-12-47-2_node_90;     
      to C1_R2-12-47-2_node_168;     
      length 354.260;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_126;     
      phases BN;     
      from C1_R2-12-47-2_node_162;     
      to C1_R2-12-47-2_node_171;     
      length 307.160;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_127;     
      phases CN;     
      from C1_R2-12-47-2_node_166;     
      to C1_R2-12-47-2_node_167;     
      length 63.090;     
      configuration C1_line_configuration_29;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_128;     
      phases CN;     
      from C1_R2-12-47-2_node_166;     
      to C1_R2-12-47-2_node_178;     
      length 464.690;     
      configuration C1_line_configuration_29;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_129;     
      phases CN;     
      from C1_R2-12-47-2_node_153;     
      to C1_R2-12-47-2_node_169;     
      length 583.080;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_130;     
      phases CN;     
      from C1_R2-12-47-2_node_168;     
      to C1_R2-12-47-2_node_91;     
      length 143.710;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_131;     
      phases ABCN;     
      from C1_R2-12-47-2_node_168;     
      to C1_R2-12-47-2_node_176;     
      length 163.120;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_132;     
      phases ABCN;     
      from C1_R2-12-47-2_node_176;     
      to C1_R2-12-47-2_node_89;     
      length 239.500;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_133;     
      phases BN;     
      from C1_R2-12-47-2_node_176;     
      to C1_R2-12-47-2_node_94;     
      length 33.430;     
      configuration C1_line_configuration_50;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_134;     
      phases BN;     
      from C1_R2-12-47-2_node_162;     
      to C1_R2-12-47-2_node_180;     
      length 715.300;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_135;     
      phases CN;     
      from C1_R2-12-47-2_node_177;     
      to C1_R2-12-47-2_node_182;     
      length 212.350;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_136;     
      phases ABCN;     
      from C1_R2-12-47-2_node_89;     
      to C1_R2-12-47-2_node_88;     
      length 446.530;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_137;     
      phases AN;     
      from C1_R2-12-47-2_node_30;     
      to C1_R2-12-47-2_node_186;     
      length 1637.000;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_138;     
      phases ABCN;     
      from C1_R2-12-47-2_node_184;     
      to C1_R2-12-47-2_node_187;     
      length 180.260;     
      configuration C1_line_configuration_52;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_139;     
      phases CN;     
      from C1_R2-12-47-2_node_185;     
      to C1_R2-12-47-2_node_92;     
      length 459.380;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_140;     
      phases CN;     
      from C1_R2-12-47-2_node_185;     
      to C1_R2-12-47-2_node_189;     
      length 244.600;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_141;     
      phases AN;     
      from C1_R2-12-47-2_node_186;     
      to C1_R2-12-47-2_node_188;     
      length 79.330;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_142;     
      phases AN;     
      from C1_R2-12-47-2_node_175;     
      to C1_R2-12-47-2_node_191;     
      length 1006.170;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_143;     
      phases ABCN;     
      from C1_R2-12-47-2_node_183;     
      to C1_R2-12-47-2_node_70;     
      length 353.400;     
      configuration C1_line_configuration_52;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_144;     
      phases ABCN;     
      from C1_R2-12-47-2_node_88;     
      to C1_R2-12-47-2_node_87;     
      length 494.140;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_145;     
      phases CN;     
      from C1_R2-12-47-2_node_190;     
      to C1_R2-12-47-2_node_192;     
      length 144.530;     
      configuration C1_line_configuration_63;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_146;     
      phases CN;     
      from C1_R2-12-47-2_node_190;     
      to C1_R2-12-47-2_node_193;     
      length 159.640;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_147;     
      phases CN;     
      from C1_R2-12-47-2_node_190;     
      to C1_R2-12-47-2_node_197;     
      length 288.610;     
      configuration C1_line_configuration_63;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_148;     
      phases AN;     
      from C1_R2-12-47-2_node_191;     
      to C1_R2-12-47-2_node_194;     
      length 104.400;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_149;     
      phases CN;     
      from C1_R2-12-47-2_node_193;     
      to C1_R2-12-47-2_node_199;     
      length 211.790;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_150;     
      phases CN;     
      from C1_R2-12-47-2_node_193;     
      to C1_R2-12-47-2_node_204;     
      length 606.130;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_151;     
      phases CN;     
      from C1_R2-12-47-2_node_179;     
      to C1_R2-12-47-2_node_200;     
      length 1103.020;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_152;     
      phases CN;     
      from C1_R2-12-47-2_node_92;     
      to C1_R2-12-47-2_node_93;     
      length 315.060;     
      configuration C1_line_configuration_29;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_153;     
      phases AN;     
      from C1_R2-12-47-2_node_191;     
      to C1_R2-12-47-2_node_202;     
      length 443.160;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_154;     
      phases AN;     
      from C1_R2-12-47-2_node_186;     
      to C1_R2-12-47-2_node_206;     
      length 994.320;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_155;     
      phases AN;     
      from C1_R2-12-47-2_node_205;     
      to C1_R2-12-47-2_node_208;     
      length 174.400;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_156;     
      phases AN;     
      from C1_R2-12-47-2_node_206;     
      to C1_R2-12-47-2_node_209;     
      length 114.160;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_157;     
      phases AN;     
      from C1_R2-12-47-2_node_206;     
      to C1_R2-12-47-2_node_210;     
      length 229.590;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_158;     
      phases ABCN;     
      from C1_R2-12-47-2_node_47;     
      to C1_R2-12-47-2_node_46;     
      length 469.610;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_159;     
      phases BN;     
      from C1_R2-12-47-2_node_211;     
      to C1_R2-12-47-2_node_22;     
      length 383.500;     
      configuration C1_line_configuration_35;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_160;     
      phases ABCN;     
      from C1_R2-12-47-2_node_43;     
      to C1_R2-12-47-2_node_217;     
      length 462.960;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_161;     
      phases ABCN;     
      from C1_R2-12-47-2_node_218;     
      to C1_R2-12-47-2_node_19;     
      length 143.100;     
      configuration C1_line_configuration_40;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_162;     
      phases ABCN;     
      from C1_R2-12-47-2_node_218;     
      to C1_R2-12-47-2_node_23;     
      length 43.260;     
      configuration C1_line_configuration_40;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_163;     
      phases ABCN;     
      from C1_R2-12-47-2_node_219;     
      to C1_R2-12-47-2_node_59;     
      length 131.830;     
      configuration C1_line_configuration_30;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_164;     
      phases ABCN;     
      from C1_R2-12-47-2_node_221;     
      to C1_R2-12-47-2_node_222;     
      length 38.220;     
      configuration C1_line_configuration_39;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_165;     
      phases ABCN;     
      from C1_R2-12-47-2_node_223;     
      to C1_R2-12-47-2_node_26;     
      length 126.390;     
      configuration C1_line_configuration_40;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_166;     
      phases ABCN;     
      from C1_R2-12-47-2_node_223;     
      to C1_R2-12-47-2_node_27;     
      length 118.770;     
      configuration C1_line_configuration_45;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_167;     
      phases AN;     
      from C1_R2-12-47-2_node_21;     
      to C1_R2-12-47-2_node_227;     
      length 334.070;     
      configuration C1_line_configuration_41;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_168;     
      phases BN;     
      from C1_R2-12-47-2_node_228;     
      to C1_R2-12-47-2_node_235;     
      length 300.840;     
      configuration C1_line_configuration_50;     
}       
// object overhead_line {     //If this replaced the fuse, pre #945 code worked
      // groupid C1_Distribution_Line;
      // mean_repair_time 18000;
      // name C1_R2-12-47-2_ol_169;     
      // phases BN;     
      // from C1_R2-12-47-2_node_231;     
      // to C1_R2-12-47-2_node_238;     
      // length 349.220;     
      // configuration C1_line_configuration_50;     
// } 
object fuse {     
     mean_replacement_time 3600;
     name C1_R2-12-47-2_ol_169;//C1_R2-12-47-2_fuse_25;     
     phases BN;     
     from C1_R2-12-47-2_node_231;//C1_R2-12-47-2_node_54;     
     to C1_R2-12-47-2_node_238;//C1_R2-12-47-2_node_231;     
     current_limit 50000;// 80;    
     status CLOSED;     
}      
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_170;     
      phases CN;     
      from C1_R2-12-47-2_node_225;     
      to C1_R2-12-47-2_node_234;     
      length 438.800;     
      configuration C1_line_configuration_36;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_171;     
      phases CN;     
      from C1_R2-12-47-2_node_66;     
      to C1_R2-12-47-2_node_53;     
      length 647.850;     
      configuration C1_line_configuration_36;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_172;     
      phases CN;     
      from C1_R2-12-47-2_node_239;     
      to C1_R2-12-47-2_node_241;     
      length 68.390;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_173;     
      phases CN;     
      from C1_R2-12-47-2_node_239;     
      to C1_R2-12-47-2_node_242;     
      length 351.000;     
      configuration C1_line_configuration_28;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_174;     
      phases ABCN;     
      from C1_R2-12-47-2_node_243;     
      to C1_R2-12-47-2_node_10;     
      length 127.090;     
      configuration C1_line_configuration_25;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_175;     
      phases AN;     
      from C1_R2-12-47-2_node_246;     
      to C1_R2-12-47-2_node_3;     
      length 259.607;     
      configuration C1_line_configuration_24;     
}       
object overhead_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 18000;
      name C1_R2-12-47-2_ol_176;     
      phases AN;     
      from C1_R2-12-47-2_node_247;     
      to C1_R2-12-47-2_node_114;     
      length 483.880;     
      configuration C1_line_configuration_64;     
}       
object switch {     
      name C1_R2-12-47-2_switch_1;     
      phases ABCN;     
      from C1_R2-12-47-2_node_250;     
      to C1_R2-12-47-2_node_243;     
      status CLOSED;     
}       
object switch {     
      name C1_R2-12-47-2_switch_2;     
      phases ABCN;     
      from C1_R2-12-47-2_node_24;     
      to C1_R2-12-47-2_node_25;     
      status CLOSED;     
}       
object switch {     
      name C1_R2-12-47-2_switch_3;     
      phases ABCN;     
      from C1_R2-12-47-2_node_28;     
      to C1_R2-12-47-2_node_110;     
      status CLOSED;     
}       
object switch {     
      name C1_R2-12-47-2_switch_4;     
      phases ABCN;     
      from C1_R2-12-47-2_node_37;     
      to C1_R2-12-47-2_node_34;     
      status CLOSED;     
}       
object switch {     
      name C1_R2-12-47-2_switch_5;     
      phases ABCN;     
      from C1_R2-12-47-2_node_38;     
      to C1_R2-12-47-2_node_2;     
      status CLOSED;     
}       
object switch {     
      name C1_R2-12-47-2_switch_6;     
      phases ABCN;     
      from C1_R2-12-47-2_node_40;     
      to C1_R2-12-47-2_node_41;     
      status CLOSED;     
}       
object switch {     
      name C1_R2-12-47-2_switch_7;     
      phases ABCN;     
      from C1_R2-12-47-2_node_43;     
      to C1_R2-12-47-2_node_218;     
      status CLOSED;     
}       
object switch {     
      name C1_R2-12-47-2_switch_8;     
      phases ABCN;     
      from C1_R2-12-47-2_node_45;     
      to C1_R2-12-47-2_node_44;     
      status CLOSED;     
}       
object switch {     
      name C1_R2-12-47-2_switch_9;     
      phases CN;     
      from C1_R2-12-47-2_node_95;     
      to C1_R2-12-47-2_node_104;     
      status CLOSED;     
}       
object switch {     
      name C1_R2-12-47-2_switch_10;     
      phases BN;     
      from C1_R2-12-47-2_node_97;     
      to C1_R2-12-47-2_node_106;     
      status CLOSED;     
}       
object switch {     
      name C1_R2-12-47-2_switch_11;     
      phases ABCN;     
      from C1_R2-12-47-2_node_184;     
      to C1_R2-12-47-2_node_71;     
      status CLOSED;     
}       
object switch {     
      name C1_R2-12-47-2_switch_12;     
      phases ABCN;     
      from C1_R2-12-47-2_node_217;     
      to C1_R2-12-47-2_node_52;     
      status CLOSED;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_1;     
      phases AS;     
      from C1_R2-12-47-2_node_246;     
      to C1_R2-12-47-2_tn_1;     
      configuration C1_transformer_configuration_1101;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_2;     
      phases AS;     
      from C1_R2-12-47-2_node_243;     
      to C1_R2-12-47-2_tn_2;     
      configuration C1_transformer_configuration_1102;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_3;     
      phases BS;     
      from C1_R2-12-47-2_node_243;     
      to C1_R2-12-47-2_tn_3;     
      configuration C1_transformer_configuration_1119;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_4;     
      phases CS;     
      from C1_R2-12-47-2_node_243;     
      to C1_R2-12-47-2_tn_4;     
      configuration C1_transformer_configuration_1135;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_5;     
      phases AS;     
      from C1_R2-12-47-2_node_247;     
      to C1_R2-12-47-2_tn_5;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_6;     
      phases AS;     
      from C1_R2-12-47-2_node_236;     
      to C1_R2-12-47-2_tn_6;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_7;     
      phases CS;     
      from C1_R2-12-47-2_node_160;     
      to C1_R2-12-47-2_tn_7;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_8;     
      phases CS;     
      from C1_R2-12-47-2_node_128;     
      to C1_R2-12-47-2_tn_8;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_9;     
      phases CS;     
      from C1_R2-12-47-2_node_161;     
      to C1_R2-12-47-2_tn_9;     
      configuration C1_transformer_configuration_1137;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_10;     
      phases BS;     
      from C1_R2-12-47-2_node_100;     
      to C1_R2-12-47-2_tn_10;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_11;     
      phases CS;     
      from C1_R2-12-47-2_node_98;     
      to C1_R2-12-47-2_tn_11;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_12;     
      phases CS;     
      from C1_R2-12-47-2_node_99;     
      to C1_R2-12-47-2_tn_12;     
      configuration C1_transformer_configuration_1139;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_13;     
      phases BS;     
      from C1_R2-12-47-2_node_101;     
      to C1_R2-12-47-2_tn_13;     
      configuration C1_transformer_configuration_1121;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_14;     
      phases BS;     
      from C1_R2-12-47-2_node_143;     
      to C1_R2-12-47-2_tn_14;     
      configuration C1_transformer_configuration_1122;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_15;     
      phases CS;     
      from C1_R2-12-47-2_node_117;     
      to C1_R2-12-47-2_tn_15;     
      configuration C1_transformer_configuration_1140;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_16;     
      phases BS;     
      from C1_R2-12-47-2_node_248;     
      to C1_R2-12-47-2_tn_16;     
      configuration C1_transformer_configuration_1123;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_17;     
      phases CS;     
      from C1_R2-12-47-2_node_248;     
      to C1_R2-12-47-2_tn_17;     
      configuration C1_transformer_configuration_1141;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_18;     
      phases AS;     
      from C1_R2-12-47-2_node_113;     
      to C1_R2-12-47-2_tn_18;     
      configuration C1_transformer_configuration_1104;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_19;     
      phases AS;     
      from C1_R2-12-47-2_node_221;     
      to C1_R2-12-47-2_tn_19;     
      configuration C1_transformer_configuration_1102;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_20;     
      phases BS;     
      from C1_R2-12-47-2_node_221;     
      to C1_R2-12-47-2_tn_20;     
      configuration C1_transformer_configuration_1119;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_21;     
      phases CS;     
      from C1_R2-12-47-2_node_221;     
      to C1_R2-12-47-2_tn_21;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_22;     
      phases AS;     
      from C1_R2-12-47-2_node_230;     
      to C1_R2-12-47-2_tn_22;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_23;     
      phases BS;     
      from C1_R2-12-47-2_node_216;     
      to C1_R2-12-47-2_tn_23;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_24;     
      phases BS;     
      from C1_R2-12-47-2_node_214;     
      to C1_R2-12-47-2_tn_24;     
      configuration C1_transformer_configuration_1121;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_25;     
      phases AS;     
      from C1_R2-12-47-2_node_21;     
      to C1_R2-12-47-2_tn_25;     
      configuration C1_transformer_configuration_1105;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_26;     
      phases CS;     
      from C1_R2-12-47-2_node_123;     
      to C1_R2-12-47-2_tn_26;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_27;     
      phases AS;     
      from C1_R2-12-47-2_node_198;     
      to C1_R2-12-47-2_tn_27;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_28;     
      phases AS;     
      from C1_R2-12-47-2_node_154;     
      to C1_R2-12-47-2_tn_28;     
      configuration C1_transformer_configuration_1101;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_29;     
      phases BS;     
      from C1_R2-12-47-2_node_149;     
      to C1_R2-12-47-2_tn_29;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_30;     
      phases CS;     
      from C1_R2-12-47-2_node_229;     
      to C1_R2-12-47-2_tn_30;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_31;     
      phases AS;     
      from C1_R2-12-47-2_node_103;     
      to C1_R2-12-47-2_tn_31;     
      configuration C1_transformer_configuration_1106;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_32;     
      phases BS;     
      from C1_R2-12-47-2_node_103;     
      to C1_R2-12-47-2_tn_32;     
      configuration C1_transformer_configuration_1124;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_33;     
      phases CS;     
      from C1_R2-12-47-2_node_103;     
      to C1_R2-12-47-2_tn_33;     
      configuration C1_transformer_configuration_1142;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_34;     
      phases CS;     
      from C1_R2-12-47-2_node_49;     
      to C1_R2-12-47-2_tn_34;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_35;     
      phases CS;     
      from C1_R2-12-47-2_node_212;     
      to C1_R2-12-47-2_tn_35;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_36;     
      phases BS;     
      from C1_R2-12-47-2_node_207;     
      to C1_R2-12-47-2_tn_36;     
      configuration C1_transformer_configuration_1125;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_37;     
      phases BS;     
      from C1_R2-12-47-2_node_211;     
      to C1_R2-12-47-2_tn_37;     
      configuration C1_transformer_configuration_1126;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_38;     
      phases CS;     
      from C1_R2-12-47-2_node_213;     
      to C1_R2-12-47-2_tn_38;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_39;     
      phases CS;     
      from C1_R2-12-47-2_node_215;     
      to C1_R2-12-47-2_tn_39;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_40;     
      phases AS;     
      from C1_R2-12-47-2_node_237;     
      to C1_R2-12-47-2_tn_40;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_41;     
      phases AS;     
      from C1_R2-12-47-2_node_219;     
      to C1_R2-12-47-2_tn_41;     
      configuration C1_transformer_configuration_1102;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_42;     
      phases BS;     
      from C1_R2-12-47-2_node_219;     
      to C1_R2-12-47-2_tn_42;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_43;     
      phases CS;     
      from C1_R2-12-47-2_node_219;     
      to C1_R2-12-47-2_tn_43;     
      configuration C1_transformer_configuration_1143;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_44;     
      phases CS;     
      from C1_R2-12-47-2_node_239;     
      to C1_R2-12-47-2_tn_44;     
      configuration C1_transformer_configuration_1137;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_45;     
      phases BS;     
      from C1_R2-12-47-2_node_231;     
      to C1_R2-12-47-2_tn_45;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_46;     
      phases BS;     
      from C1_R2-12-47-2_node_228;     
      to C1_R2-12-47-2_tn_46;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_47;     
      phases AS;     
      from C1_R2-12-47-2_node_232;     
      to C1_R2-12-47-2_tn_47;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_48;     
      phases AS;     
      from C1_R2-12-47-2_node_233;     
      to C1_R2-12-47-2_tn_48;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_49;     
      phases AS;     
      from C1_R2-12-47-2_node_60;     
      to C1_R2-12-47-2_tn_49;     
      configuration C1_transformer_configuration_1107;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_50;     
      phases BS;     
      from C1_R2-12-47-2_node_226;     
      to C1_R2-12-47-2_tn_50;     
      configuration C1_transformer_configuration_1122;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_51;     
      phases AS;     
      from C1_R2-12-47-2_node_224;     
      to C1_R2-12-47-2_tn_51;     
      configuration C1_transformer_configuration_1101;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_52;     
      phases AS;     
      from C1_R2-12-47-2_node_65;     
      to C1_R2-12-47-2_tn_52;     
      configuration C1_transformer_configuration_1102;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_53;     
      phases BS;     
      from C1_R2-12-47-2_node_65;     
      to C1_R2-12-47-2_tn_53;     
      configuration C1_transformer_configuration_1119;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_54;     
      phases CS;     
      from C1_R2-12-47-2_node_65;     
      to C1_R2-12-47-2_tn_54;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_55;     
      phases CS;     
      from C1_R2-12-47-2_node_225;     
      to C1_R2-12-47-2_tn_55;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_56;     
      phases AS;     
      from C1_R2-12-47-2_node_240;     
      to C1_R2-12-47-2_tn_56;     
      configuration C1_transformer_configuration_1101;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_57;     
      phases CS;     
      from C1_R2-12-47-2_node_240;     
      to C1_R2-12-47-2_tn_57;     
      configuration C1_transformer_configuration_1143;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_58;     
      phases AS;     
      from C1_R2-12-47-2_node_205;     
      to C1_R2-12-47-2_tn_58;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_59;     
      phases AS;     
      from C1_R2-12-47-2_node_152;     
      to C1_R2-12-47-2_tn_59;     
      configuration C1_transformer_configuration_1101;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_60;     
      phases BS;     
      from C1_R2-12-47-2_node_152;     
      to C1_R2-12-47-2_tn_60;     
      configuration C1_transformer_configuration_1119;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_61;     
      phases CS;     
      from C1_R2-12-47-2_node_152;     
      to C1_R2-12-47-2_tn_61;     
      configuration C1_transformer_configuration_1143;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_62;     
      phases BS;     
      from C1_R2-12-47-2_node_155;     
      to C1_R2-12-47-2_tn_62;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_63;     
      phases AS;     
      from C1_R2-12-47-2_node_175;     
      to C1_R2-12-47-2_tn_63;     
      configuration C1_transformer_configuration_1108;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_64;     
      phases CS;     
      from C1_R2-12-47-2_node_170;     
      to C1_R2-12-47-2_tn_64;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_65;     
      phases CS;     
      from C1_R2-12-47-2_node_78;     
      to C1_R2-12-47-2_tn_65;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_66;     
      phases BS;     
      from C1_R2-12-47-2_node_126;     
      to C1_R2-12-47-2_tn_66;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_67;     
      phases BS;     
      from C1_R2-12-47-2_node_129;     
      to C1_R2-12-47-2_tn_67;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_68;     
      phases BS;     
      from C1_R2-12-47-2_node_173;     
      to C1_R2-12-47-2_tn_68;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_69;     
      phases BS;     
      from C1_R2-12-47-2_node_130;     
      to C1_R2-12-47-2_tn_69;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_70;     
      phases AS;     
      from C1_R2-12-47-2_node_68;     
      to C1_R2-12-47-2_tn_70;     
      configuration C1_transformer_configuration_1109;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_71;     
      phases BS;     
      from C1_R2-12-47-2_node_68;     
      to C1_R2-12-47-2_tn_71;     
      configuration C1_transformer_configuration_1119;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_72;     
      phases CS;     
      from C1_R2-12-47-2_node_68;     
      to C1_R2-12-47-2_tn_72;     
      configuration C1_transformer_configuration_1143;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_73;     
      phases AS;     
      from C1_R2-12-47-2_node_201;     
      to C1_R2-12-47-2_tn_73;     
      configuration C1_transformer_configuration_1110;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_74;     
      phases AS;     
      from C1_R2-12-47-2_node_195;     
      to C1_R2-12-47-2_tn_74;     
      configuration C1_transformer_configuration_1101;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_75;     
      phases BS;     
      from C1_R2-12-47-2_node_181;     
      to C1_R2-12-47-2_tn_75;     
      configuration C1_transformer_configuration_1121;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_76;     
      phases CS;     
      from C1_R2-12-47-2_node_166;     
      to C1_R2-12-47-2_tn_76;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_77;     
      phases CS;     
      from C1_R2-12-47-2_node_179;     
      to C1_R2-12-47-2_tn_77;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_78;     
      phases CS;     
      from C1_R2-12-47-2_node_185;     
      to C1_R2-12-47-2_tn_78;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_79;     
      phases CS;     
      from C1_R2-12-47-2_node_203;     
      to C1_R2-12-47-2_tn_79;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_80;     
      phases BS;     
      from C1_R2-12-47-2_node_108;     
      to C1_R2-12-47-2_tn_80;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_81;     
      phases CS;     
      from C1_R2-12-47-2_node_95;     
      to C1_R2-12-47-2_tn_81;     
      configuration C1_transformer_configuration_1144;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_82;     
      phases CS;     
      from C1_R2-12-47-2_node_96;     
      to C1_R2-12-47-2_tn_82;     
      configuration C1_transformer_configuration_1145;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_83;     
      phases CS;     
      from C1_R2-12-47-2_node_105;     
      to C1_R2-12-47-2_tn_83;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_84;     
      phases BS;     
      from C1_R2-12-47-2_node_97;     
      to C1_R2-12-47-2_tn_84;     
      configuration C1_transformer_configuration_1127;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_85;     
      phases BS;     
      from C1_R2-12-47-2_node_251;     
      to C1_R2-12-47-2_tn_85;     
      configuration C1_transformer_configuration_1127;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_86;     
      phases CS;     
      from C1_R2-12-47-2_node_252;     
      to C1_R2-12-47-2_tn_86;     
      configuration C1_transformer_configuration_1137;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_87;     
      phases BS;     
      from C1_R2-12-47-2_node_107;     
      to C1_R2-12-47-2_tn_87;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_88;     
      phases AS;     
      from C1_R2-12-47-2_node_220;     
      to C1_R2-12-47-2_tn_88;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_89;     
      phases AS;     
      from C1_R2-12-47-2_node_146;     
      to C1_R2-12-47-2_tn_89;     
      configuration C1_transformer_configuration_1110;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_90;     
      phases BS;     
      from C1_R2-12-47-2_node_146;     
      to C1_R2-12-47-2_tn_90;     
      configuration C1_transformer_configuration_1119;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_91;     
      phases CS;     
      from C1_R2-12-47-2_node_146;     
      to C1_R2-12-47-2_tn_91;     
      configuration C1_transformer_configuration_1143;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_92;     
      phases AS;     
      from C1_R2-12-47-2_node_17;     
      to C1_R2-12-47-2_tn_92;     
      configuration C1_transformer_configuration_1110;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_93;     
      phases BS;     
      from C1_R2-12-47-2_node_17;     
      to C1_R2-12-47-2_tn_93;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_94;     
      phases CS;     
      from C1_R2-12-47-2_node_17;     
      to C1_R2-12-47-2_tn_94;     
      configuration C1_transformer_configuration_1135;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_95;     
      phases BS;     
      from C1_R2-12-47-2_node_14;     
      to C1_R2-12-47-2_tn_95;     
      configuration C1_transformer_configuration_1128;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_96;     
      phases CS;     
      from C1_R2-12-47-2_node_14;     
      to C1_R2-12-47-2_tn_96;     
      configuration C1_transformer_configuration_1143;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_97;     
      phases AS;     
      from C1_R2-12-47-2_node_115;     
      to C1_R2-12-47-2_tn_97;     
      configuration C1_transformer_configuration_1111;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_98;     
      phases AS;     
      from C1_R2-12-47-2_node_116;     
      to C1_R2-12-47-2_tn_98;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_99;     
      phases AS;     
      from C1_R2-12-47-2_node_111;     
      to C1_R2-12-47-2_tn_99;     
      configuration C1_transformer_configuration_1111;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_100;     
      phases BS;     
      from C1_R2-12-47-2_node_111;     
      to C1_R2-12-47-2_tn_100;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_101;     
      phases CS;     
      from C1_R2-12-47-2_node_111;     
      to C1_R2-12-47-2_tn_101;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_102;     
      phases BS;     
      from C1_R2-12-47-2_node_80;     
      to C1_R2-12-47-2_tn_102;     
      configuration C1_transformer_configuration_1129;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_103;     
      phases BS;     
      from C1_R2-12-47-2_node_119;     
      to C1_R2-12-47-2_tn_103;     
      configuration C1_transformer_configuration_1121;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_104;     
      phases CS;     
      from C1_R2-12-47-2_node_83;     
      to C1_R2-12-47-2_tn_104;     
      configuration C1_transformer_configuration_1146;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_105;     
      phases CS;     
      from C1_R2-12-47-2_node_122;     
      to C1_R2-12-47-2_tn_105;     
      configuration C1_transformer_configuration_1147;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_106;     
      phases BS;     
      from C1_R2-12-47-2_node_125;     
      to C1_R2-12-47-2_tn_106;     
      configuration C1_transformer_configuration_1128;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_107;     
      phases CS;     
      from C1_R2-12-47-2_node_124;     
      to C1_R2-12-47-2_tn_107;     
      configuration C1_transformer_configuration_1146;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_108;     
      phases BS;     
      from C1_R2-12-47-2_node_86;     
      to C1_R2-12-47-2_tn_108;     
      configuration C1_transformer_configuration_1121;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_109;     
      phases BS;     
      from C1_R2-12-47-2_node_127;     
      to C1_R2-12-47-2_tn_109;     
      configuration C1_transformer_configuration_1130;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_110;     
      phases AS;     
      from C1_R2-12-47-2_node_38;     
      to C1_R2-12-47-2_tn_110;     
      configuration C1_transformer_configuration_1109;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_111;     
      phases BS;     
      from C1_R2-12-47-2_node_38;     
      to C1_R2-12-47-2_tn_111;     
      configuration C1_transformer_configuration_1119;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_112;     
      phases CS;     
      from C1_R2-12-47-2_node_38;     
      to C1_R2-12-47-2_tn_112;     
      configuration C1_transformer_configuration_1143;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_113;     
      phases BS;     
      from C1_R2-12-47-2_node_13;     
      to C1_R2-12-47-2_tn_113;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_114;     
      phases BS;     
      from C1_R2-12-47-2_node_137;     
      to C1_R2-12-47-2_tn_114;     
      configuration C1_transformer_configuration_1121;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_115;     
      phases BS;     
      from C1_R2-12-47-2_node_133;     
      to C1_R2-12-47-2_tn_115;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_116;     
      phases AS;     
      from C1_R2-12-47-2_node_136;     
      to C1_R2-12-47-2_tn_116;     
      configuration C1_transformer_configuration_1101;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_117;     
      phases AS;     
      from C1_R2-12-47-2_node_135;     
      to C1_R2-12-47-2_tn_117;     
      configuration C1_transformer_configuration_1101;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_118;     
      phases AS;     
      from C1_R2-12-47-2_node_139;     
      to C1_R2-12-47-2_tn_118;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_119;     
      phases AS;     
      from C1_R2-12-47-2_node_142;     
      to C1_R2-12-47-2_tn_119;     
      configuration C1_transformer_configuration_1102;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_120;     
      phases BS;     
      from C1_R2-12-47-2_node_142;     
      to C1_R2-12-47-2_tn_120;     
      configuration C1_transformer_configuration_1119;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_121;     
      phases CS;     
      from C1_R2-12-47-2_node_142;     
      to C1_R2-12-47-2_tn_121;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_122;     
      phases BS;     
      from C1_R2-12-47-2_node_140;     
      to C1_R2-12-47-2_tn_122;     
      configuration C1_transformer_configuration_1121;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_123;     
      phases BS;     
      from C1_R2-12-47-2_node_145;     
      to C1_R2-12-47-2_tn_123;     
      configuration C1_transformer_configuration_1130;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_124;     
      phases CS;     
      from C1_R2-12-47-2_node_75;     
      to C1_R2-12-47-2_tn_124;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_125;     
      phases CS;     
      from C1_R2-12-47-2_node_148;     
      to C1_R2-12-47-2_tn_125;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_126;     
      phases BS;     
      from C1_R2-12-47-2_node_151;     
      to C1_R2-12-47-2_tn_126;     
      configuration C1_transformer_configuration_1130;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_127;     
      phases CS;     
      from C1_R2-12-47-2_node_147;     
      to C1_R2-12-47-2_tn_127;     
      configuration C1_transformer_configuration_1137;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_128;     
      phases AS;     
      from C1_R2-12-47-2_node_32;     
      to C1_R2-12-47-2_tn_128;     
      configuration C1_transformer_configuration_1112;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_129;     
      phases BS;     
      from C1_R2-12-47-2_node_157;     
      to C1_R2-12-47-2_tn_129;     
      configuration C1_transformer_configuration_1121;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_130;     
      phases CS;     
      from C1_R2-12-47-2_node_156;     
      to C1_R2-12-47-2_tn_130;     
      configuration C1_transformer_configuration_1137;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_131;     
      phases AS;     
      from C1_R2-12-47-2_node_172;     
      to C1_R2-12-47-2_tn_131;     
      configuration C1_transformer_configuration_1113;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_132;     
      phases BS;     
      from C1_R2-12-47-2_node_162;     
      to C1_R2-12-47-2_tn_132;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_133;     
      phases AS;     
      from C1_R2-12-47-2_node_163;     
      to C1_R2-12-47-2_tn_133;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_134;     
      phases BS;     
      from C1_R2-12-47-2_node_164;     
      to C1_R2-12-47-2_tn_134;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_135;     
      phases BS;     
      from C1_R2-12-47-2_node_165;     
      to C1_R2-12-47-2_tn_135;     
      configuration C1_transformer_configuration_1121;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_136;     
      phases CS;     
      from C1_R2-12-47-2_node_159;     
      to C1_R2-12-47-2_tn_136;     
      configuration C1_transformer_configuration_1137;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_137;     
      phases CS;     
      from C1_R2-12-47-2_node_76;     
      to C1_R2-12-47-2_tn_137;     
      configuration C1_transformer_configuration_1137;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_138;     
      phases AS;     
      from C1_R2-12-47-2_node_168;     
      to C1_R2-12-47-2_tn_138;     
      configuration C1_transformer_configuration_1102;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_139;     
      phases BS;     
      from C1_R2-12-47-2_node_168;     
      to C1_R2-12-47-2_tn_139;     
      configuration C1_transformer_configuration_1131;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_140;     
      phases CS;     
      from C1_R2-12-47-2_node_168;     
      to C1_R2-12-47-2_tn_140;     
      configuration C1_transformer_configuration_1143;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_141;     
      phases BS;     
      from C1_R2-12-47-2_node_171;     
      to C1_R2-12-47-2_tn_141;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_142;     
      phases CS;     
      from C1_R2-12-47-2_node_167;     
      to C1_R2-12-47-2_tn_142;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_143;     
      phases CS;     
      from C1_R2-12-47-2_node_178;     
      to C1_R2-12-47-2_tn_143;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_144;     
      phases CS;     
      from C1_R2-12-47-2_node_169;     
      to C1_R2-12-47-2_tn_144;     
      configuration C1_transformer_configuration_1146;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_145;     
      phases AS;     
      from C1_R2-12-47-2_node_174;     
      to C1_R2-12-47-2_tn_145;     
      configuration C1_transformer_configuration_1111;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_146;     
      phases AS;     
      from C1_R2-12-47-2_node_176;     
      to C1_R2-12-47-2_tn_146;     
      configuration C1_transformer_configuration_1114;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_147;     
      phases BS;     
      from C1_R2-12-47-2_node_176;     
      to C1_R2-12-47-2_tn_147;     
      configuration C1_transformer_configuration_1132;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_148;     
      phases CS;     
      from C1_R2-12-47-2_node_176;     
      to C1_R2-12-47-2_tn_148;     
      configuration C1_transformer_configuration_1141;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_149;     
      phases BS;     
      from C1_R2-12-47-2_node_180;     
      to C1_R2-12-47-2_tn_149;     
      configuration C1_transformer_configuration_1133;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_150;     
      phases CS;     
      from C1_R2-12-47-2_node_182;     
      to C1_R2-12-47-2_tn_150;     
      configuration C1_transformer_configuration_1148;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_151;     
      phases AS;     
      from C1_R2-12-47-2_node_88;     
      to C1_R2-12-47-2_tn_151;     
      configuration C1_transformer_configuration_1104;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_152;     
      phases BS;     
      from C1_R2-12-47-2_node_88;     
      to C1_R2-12-47-2_tn_152;     
      configuration C1_transformer_configuration_1123;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_153;     
      phases CS;     
      from C1_R2-12-47-2_node_88;     
      to C1_R2-12-47-2_tn_153;     
      configuration C1_transformer_configuration_1148;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_154;     
      phases AS;     
      from C1_R2-12-47-2_node_186;     
      to C1_R2-12-47-2_tn_154;     
      configuration C1_transformer_configuration_1115;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_155;     
      phases CS;     
      from C1_R2-12-47-2_node_189;     
      to C1_R2-12-47-2_tn_155;     
      configuration C1_transformer_configuration_1139;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_156;     
      phases AS;     
      from C1_R2-12-47-2_node_191;     
      to C1_R2-12-47-2_tn_156;     
      configuration C1_transformer_configuration_1116;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_157;     
      phases AS;     
      from C1_R2-12-47-2_node_87;     
      to C1_R2-12-47-2_tn_157;     
      configuration C1_transformer_configuration_1117;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_158;     
      phases BS;     
      from C1_R2-12-47-2_node_87;     
      to C1_R2-12-47-2_tn_158;     
      configuration C1_transformer_configuration_1132;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_159;     
      phases CS;     
      from C1_R2-12-47-2_node_87;     
      to C1_R2-12-47-2_tn_159;     
      configuration C1_transformer_configuration_1149;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_160;     
      phases CS;     
      from C1_R2-12-47-2_node_192;     
      to C1_R2-12-47-2_tn_160;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_161;     
      phases CS;     
      from C1_R2-12-47-2_node_197;     
      to C1_R2-12-47-2_tn_161;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_162;     
      phases AS;     
      from C1_R2-12-47-2_node_194;     
      to C1_R2-12-47-2_tn_162;     
      configuration C1_transformer_configuration_1110;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_163;     
      phases CS;     
      from C1_R2-12-47-2_node_199;     
      to C1_R2-12-47-2_tn_163;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_164;     
      phases CS;     
      from C1_R2-12-47-2_node_204;     
      to C1_R2-12-47-2_tn_164;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_165;     
      phases CS;     
      from C1_R2-12-47-2_node_200;     
      to C1_R2-12-47-2_tn_165;     
      configuration C1_transformer_configuration_1150;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_166;     
      phases CS;     
      from C1_R2-12-47-2_node_93;     
      to C1_R2-12-47-2_tn_166;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_167;     
      phases AS;     
      from C1_R2-12-47-2_node_202;     
      to C1_R2-12-47-2_tn_167;     
      configuration C1_transformer_configuration_1118;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_168;     
      phases AS;     
      from C1_R2-12-47-2_node_206;     
      to C1_R2-12-47-2_tn_168;     
      configuration C1_transformer_configuration_1111;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_169;     
      phases AS;     
      from C1_R2-12-47-2_node_208;     
      to C1_R2-12-47-2_tn_169;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_170;     
      phases AS;     
      from C1_R2-12-47-2_node_209;     
      to C1_R2-12-47-2_tn_170;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_171;     
      phases AS;     
      from C1_R2-12-47-2_node_210;     
      to C1_R2-12-47-2_tn_171;     
      configuration C1_transformer_configuration_1101;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_172;     
      phases AS;     
      from C1_R2-12-47-2_node_46;     
      to C1_R2-12-47-2_tn_172;     
      configuration C1_transformer_configuration_1110;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_173;     
      phases BS;     
      from C1_R2-12-47-2_node_46;     
      to C1_R2-12-47-2_tn_173;     
      configuration C1_transformer_configuration_1134;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_174;     
      phases CS;     
      from C1_R2-12-47-2_node_46;     
      to C1_R2-12-47-2_tn_174;     
      configuration C1_transformer_configuration_1135;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_175;     
      phases AS;     
      from C1_R2-12-47-2_node_217;     
      to C1_R2-12-47-2_tn_175;     
      configuration C1_transformer_configuration_1102;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_176;     
      phases BS;     
      from C1_R2-12-47-2_node_217;     
      to C1_R2-12-47-2_tn_176;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_177;     
      phases CS;     
      from C1_R2-12-47-2_node_217;     
      to C1_R2-12-47-2_tn_177;     
      configuration C1_transformer_configuration_1138;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_178;     
      phases AS;     
      from C1_R2-12-47-2_node_222;     
      to C1_R2-12-47-2_tn_178;     
      configuration C1_transformer_configuration_1110;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_179;     
      phases BS;     
      from C1_R2-12-47-2_node_222;     
      to C1_R2-12-47-2_tn_179;     
      configuration C1_transformer_configuration_1125;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_180;     
      phases CS;     
      from C1_R2-12-47-2_node_222;     
      to C1_R2-12-47-2_tn_180;     
      configuration C1_transformer_configuration_1135;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_181;     
      phases AS;     
      from C1_R2-12-47-2_node_227;     
      to C1_R2-12-47-2_tn_181;     
      configuration C1_transformer_configuration_1111;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_182;     
      phases BS;     
      from C1_R2-12-47-2_node_235;     
      to C1_R2-12-47-2_tn_182;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_183;     
      phases BS;     
      from C1_R2-12-47-2_node_238;     
      to C1_R2-12-47-2_tn_183;     
      configuration C1_transformer_configuration_1120;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_184;     
      phases CS;     
      from C1_R2-12-47-2_node_234;     
      to C1_R2-12-47-2_tn_184;     
      configuration C1_transformer_configuration_1146;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_185;     
      phases CS;     
      from C1_R2-12-47-2_node_53;     
      to C1_R2-12-47-2_tn_185;     
      configuration C1_transformer_configuration_1136;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_186;     
      phases CS;     
      from C1_R2-12-47-2_node_241;     
      to C1_R2-12-47-2_tn_186;     
      configuration C1_transformer_configuration_1137;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_187;     
      phases CS;     
      from C1_R2-12-47-2_node_242;     
      to C1_R2-12-47-2_tn_187;     
      configuration C1_transformer_configuration_1151;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_188;     
      phases AS;     
      from C1_R2-12-47-2_node_11;     
      to C1_R2-12-47-2_tn_188;     
      configuration C1_transformer_configuration_1102;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_189;     
      phases BS;     
      from C1_R2-12-47-2_node_11;     
      to C1_R2-12-47-2_tn_189;     
      configuration C1_transformer_configuration_1119;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_190;     
      phases CS;     
      from C1_R2-12-47-2_node_11;     
      to C1_R2-12-47-2_tn_190;     
      configuration C1_transformer_configuration_1143;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_191;     
      phases AS;     
      from C1_R2-12-47-2_node_3;     
      to C1_R2-12-47-2_tn_191;     
      configuration C1_transformer_configuration_1101;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_192;     
      phases AS;     
      from C1_R2-12-47-2_node_114;     
      to C1_R2-12-47-2_tn_192;     
      configuration C1_transformer_configuration_1103;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_193;     
      phases ABCN;     
      from C1_R2-12-47-2_node_9;     
      to C1_R2-12-47-2_meter_1;     
      configuration C1_transformer_configuration_1344;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_194;     
      phases ABCN;     
      from C1_R2-12-47-2_node_102;     
      to C1_R2-12-47-2_meter_2;     
      configuration C1_transformer_configuration_1345;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_195;     
      phases ABCN;     
      from C1_R2-12-47-2_node_183;     
      to C1_R2-12-47-2_meter_3;     
      configuration C1_transformer_configuration_1346;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_196;     
      phases ABCN;     
      from C1_R2-12-47-2_node_184;     
      to C1_R2-12-47-2_meter_4;     
      configuration C1_transformer_configuration_1347;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_197;     
      phases ABCN;     
      from C1_R2-12-47-2_node_196;     
      to C1_R2-12-47-2_meter_5;     
      configuration C1_transformer_configuration_1347;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_198;     
      phases CN;     
      from C1_R2-12-47-2_node_177;     
      to C1_R2-12-47-2_meter_6;     
      configuration C1_transformer_configuration_1348;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_199;     
      phases ABCN;     
      from C1_R2-12-47-2_node_187;     
      to C1_R2-12-47-2_meter_7;     
      configuration C1_transformer_configuration_1349;     
}       
object transformer {     
      groupid C1_Distribution_Trans;
      name C1_R2-12-47-2_xfmr_200;     
      phases ABCN;     
      from C1_R2-12-47-2_node_70;     
      to C1_R2-12-47-2_meter_8;     
      configuration C1_transformer_configuration_1350;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_1;     
      phases AS;     
      from C1_R2-12-47-2_tn_1;     
      to C1_R2-12-47-2_tm_1;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_2;     
      phases AS;     
      from C1_R2-12-47-2_tn_2;     
      to C1_R2-12-47-2_tm_2;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_3;     
      phases BS;     
      from C1_R2-12-47-2_tn_3;     
      to C1_R2-12-47-2_tm_3;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_4;     
      phases CS;     
      from C1_R2-12-47-2_tn_4;     
      to C1_R2-12-47-2_tm_4;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_5;     
      phases AS;     
      from C1_R2-12-47-2_tn_5;     
      to C1_R2-12-47-2_tm_5;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_6;     
      phases AS;     
      from C1_R2-12-47-2_tn_6;     
      to C1_R2-12-47-2_tm_6;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_7;     
      phases CS;     
      from C1_R2-12-47-2_tn_7;     
      to C1_R2-12-47-2_tm_7;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_8;     
      phases CS;     
      from C1_R2-12-47-2_tn_8;     
      to C1_R2-12-47-2_tm_8;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_9;     
      phases CS;     
      from C1_R2-12-47-2_tn_9;     
      to C1_R2-12-47-2_tm_9;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_10;     
      phases BS;     
      from C1_R2-12-47-2_tn_10;     
      to C1_R2-12-47-2_tm_10;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_11;     
      phases CS;     
      from C1_R2-12-47-2_tn_11;     
      to C1_R2-12-47-2_tm_11;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_12;     
      phases CS;     
      from C1_R2-12-47-2_tn_12;     
      to C1_R2-12-47-2_tm_12;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_13;     
      phases BS;     
      from C1_R2-12-47-2_tn_13;     
      to C1_R2-12-47-2_tm_13;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_14;     
      phases BS;     
      from C1_R2-12-47-2_tn_14;     
      to C1_R2-12-47-2_tm_14;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_15;     
      phases CS;     
      from C1_R2-12-47-2_tn_15;     
      to C1_R2-12-47-2_tm_15;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_16;     
      phases BS;     
      from C1_R2-12-47-2_tn_16;     
      to C1_R2-12-47-2_tm_16;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_17;     
      phases CS;     
      from C1_R2-12-47-2_tn_17;     
      to C1_R2-12-47-2_tm_17;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_18;     
      phases AS;     
      from C1_R2-12-47-2_tn_18;     
      to C1_R2-12-47-2_tm_18;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_19;     
      phases AS;     
      from C1_R2-12-47-2_tn_19;     
      to C1_R2-12-47-2_tm_19;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_20;     
      phases BS;     
      from C1_R2-12-47-2_tn_20;     
      to C1_R2-12-47-2_tm_20;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_21;     
      phases CS;     
      from C1_R2-12-47-2_tn_21;     
      to C1_R2-12-47-2_tm_21;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_22;     
      phases AS;     
      from C1_R2-12-47-2_tn_22;     
      to C1_R2-12-47-2_tm_22;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_23;     
      phases BS;     
      from C1_R2-12-47-2_tn_23;     
      to C1_R2-12-47-2_tm_23;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_24;     
      phases BS;     
      from C1_R2-12-47-2_tn_24;     
      to C1_R2-12-47-2_tm_24;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_25;     
      phases AS;     
      from C1_R2-12-47-2_tn_25;     
      to C1_R2-12-47-2_tm_25;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_26;     
      phases CS;     
      from C1_R2-12-47-2_tn_26;     
      to C1_R2-12-47-2_tm_26;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_27;     
      phases AS;     
      from C1_R2-12-47-2_tn_27;     
      to C1_R2-12-47-2_tm_27;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_28;     
      phases AS;     
      from C1_R2-12-47-2_tn_28;     
      to C1_R2-12-47-2_tm_28;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_29;     
      phases BS;     
      from C1_R2-12-47-2_tn_29;     
      to C1_R2-12-47-2_tm_29;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_30;     
      phases CS;     
      from C1_R2-12-47-2_tn_30;     
      to C1_R2-12-47-2_tm_30;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_31;     
      phases AS;     
      from C1_R2-12-47-2_tn_31;     
      to C1_R2-12-47-2_tm_31;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_32;     
      phases BS;     
      from C1_R2-12-47-2_tn_32;     
      to C1_R2-12-47-2_tm_32;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_33;     
      phases CS;     
      from C1_R2-12-47-2_tn_33;     
      to C1_R2-12-47-2_tm_33;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_34;     
      phases CS;     
      from C1_R2-12-47-2_tn_34;     
      to C1_R2-12-47-2_tm_34;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_35;     
      phases CS;     
      from C1_R2-12-47-2_tn_35;     
      to C1_R2-12-47-2_tm_35;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_36;     
      phases BS;     
      from C1_R2-12-47-2_tn_36;     
      to C1_R2-12-47-2_tm_36;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_37;     
      phases BS;     
      from C1_R2-12-47-2_tn_37;     
      to C1_R2-12-47-2_tm_37;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_38;     
      phases CS;     
      from C1_R2-12-47-2_tn_38;     
      to C1_R2-12-47-2_tm_38;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_39;     
      phases CS;     
      from C1_R2-12-47-2_tn_39;     
      to C1_R2-12-47-2_tm_39;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_40;     
      phases AS;     
      from C1_R2-12-47-2_tn_40;     
      to C1_R2-12-47-2_tm_40;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_41;     
      phases AS;     
      from C1_R2-12-47-2_tn_41;     
      to C1_R2-12-47-2_tm_41;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_42;     
      phases BS;     
      from C1_R2-12-47-2_tn_42;     
      to C1_R2-12-47-2_tm_42;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_43;     
      phases CS;     
      from C1_R2-12-47-2_tn_43;     
      to C1_R2-12-47-2_tm_43;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_44;     
      phases CS;     
      from C1_R2-12-47-2_tn_44;     
      to C1_R2-12-47-2_tm_44;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_45;     
      phases BS;     
      from C1_R2-12-47-2_tn_45;     
      to C1_R2-12-47-2_tm_45;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_46;     
      phases BS;     
      from C1_R2-12-47-2_tn_46;     
      to C1_R2-12-47-2_tm_46;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_47;     
      phases AS;     
      from C1_R2-12-47-2_tn_47;     
      to C1_R2-12-47-2_tm_47;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_48;     
      phases AS;     
      from C1_R2-12-47-2_tn_48;     
      to C1_R2-12-47-2_tm_48;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_49;     
      phases AS;     
      from C1_R2-12-47-2_tn_49;     
      to C1_R2-12-47-2_tm_49;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_50;     
      phases BS;     
      from C1_R2-12-47-2_tn_50;     
      to C1_R2-12-47-2_tm_50;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_51;     
      phases AS;     
      from C1_R2-12-47-2_tn_51;     
      to C1_R2-12-47-2_tm_51;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_52;     
      phases AS;     
      from C1_R2-12-47-2_tn_52;     
      to C1_R2-12-47-2_tm_52;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_53;     
      phases BS;     
      from C1_R2-12-47-2_tn_53;     
      to C1_R2-12-47-2_tm_53;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_54;     
      phases CS;     
      from C1_R2-12-47-2_tn_54;     
      to C1_R2-12-47-2_tm_54;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_55;     
      phases CS;     
      from C1_R2-12-47-2_tn_55;     
      to C1_R2-12-47-2_tm_55;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_56;     
      phases AS;     
      from C1_R2-12-47-2_tn_56;     
      to C1_R2-12-47-2_tm_56;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_57;     
      phases CS;     
      from C1_R2-12-47-2_tn_57;     
      to C1_R2-12-47-2_tm_57;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_58;     
      phases AS;     
      from C1_R2-12-47-2_tn_58;     
      to C1_R2-12-47-2_tm_58;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_59;     
      phases AS;     
      from C1_R2-12-47-2_tn_59;     
      to C1_R2-12-47-2_tm_59;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_60;     
      phases BS;     
      from C1_R2-12-47-2_tn_60;     
      to C1_R2-12-47-2_tm_60;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_61;     
      phases CS;     
      from C1_R2-12-47-2_tn_61;     
      to C1_R2-12-47-2_tm_61;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_62;     
      phases BS;     
      from C1_R2-12-47-2_tn_62;     
      to C1_R2-12-47-2_tm_62;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_63;     
      phases AS;     
      from C1_R2-12-47-2_tn_63;     
      to C1_R2-12-47-2_tm_63;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_64;     
      phases CS;     
      from C1_R2-12-47-2_tn_64;     
      to C1_R2-12-47-2_tm_64;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_65;     
      phases CS;     
      from C1_R2-12-47-2_tn_65;     
      to C1_R2-12-47-2_tm_65;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_66;     
      phases BS;     
      from C1_R2-12-47-2_tn_66;     
      to C1_R2-12-47-2_tm_66;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_67;     
      phases BS;     
      from C1_R2-12-47-2_tn_67;     
      to C1_R2-12-47-2_tm_67;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_68;     
      phases BS;     
      from C1_R2-12-47-2_tn_68;     
      to C1_R2-12-47-2_tm_68;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_69;     
      phases BS;     
      from C1_R2-12-47-2_tn_69;     
      to C1_R2-12-47-2_tm_69;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_70;     
      phases AS;     
      from C1_R2-12-47-2_tn_70;     
      to C1_R2-12-47-2_tm_70;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_71;     
      phases BS;     
      from C1_R2-12-47-2_tn_71;     
      to C1_R2-12-47-2_tm_71;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_72;     
      phases CS;     
      from C1_R2-12-47-2_tn_72;     
      to C1_R2-12-47-2_tm_72;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_73;     
      phases AS;     
      from C1_R2-12-47-2_tn_73;     
      to C1_R2-12-47-2_tm_73;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_74;     
      phases AS;     
      from C1_R2-12-47-2_tn_74;     
      to C1_R2-12-47-2_tm_74;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_75;     
      phases BS;     
      from C1_R2-12-47-2_tn_75;     
      to C1_R2-12-47-2_tm_75;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_76;     
      phases CS;     
      from C1_R2-12-47-2_tn_76;     
      to C1_R2-12-47-2_tm_76;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_77;     
      phases CS;     
      from C1_R2-12-47-2_tn_77;     
      to C1_R2-12-47-2_tm_77;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_78;     
      phases CS;     
      from C1_R2-12-47-2_tn_78;     
      to C1_R2-12-47-2_tm_78;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_79;     
      phases CS;     
      from C1_R2-12-47-2_tn_79;     
      to C1_R2-12-47-2_tm_79;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_80;     
      phases BS;     
      from C1_R2-12-47-2_tn_80;     
      to C1_R2-12-47-2_tm_80;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_81;     
      phases CS;     
      from C1_R2-12-47-2_tn_81;     
      to C1_R2-12-47-2_tm_81;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_82;     
      phases CS;     
      from C1_R2-12-47-2_tn_82;     
      to C1_R2-12-47-2_tm_82;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_83;     
      phases CS;     
      from C1_R2-12-47-2_tn_83;     
      to C1_R2-12-47-2_tm_83;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_84;     
      phases BS;     
      from C1_R2-12-47-2_tn_84;     
      to C1_R2-12-47-2_tm_84;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_85;     
      phases BS;     
      from C1_R2-12-47-2_tn_85;     
      to C1_R2-12-47-2_tm_85;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_86;     
      phases CS;     
      from C1_R2-12-47-2_tn_86;     
      to C1_R2-12-47-2_tm_86;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_87;     
      phases BS;     
      from C1_R2-12-47-2_tn_87;     
      to C1_R2-12-47-2_tm_87;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_88;     
      phases AS;     
      from C1_R2-12-47-2_tn_88;     
      to C1_R2-12-47-2_tm_88;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_89;     
      phases AS;     
      from C1_R2-12-47-2_tn_89;     
      to C1_R2-12-47-2_tm_89;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_90;     
      phases BS;     
      from C1_R2-12-47-2_tn_90;     
      to C1_R2-12-47-2_tm_90;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_91;     
      phases CS;     
      from C1_R2-12-47-2_tn_91;     
      to C1_R2-12-47-2_tm_91;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_92;     
      phases AS;     
      from C1_R2-12-47-2_tn_92;     
      to C1_R2-12-47-2_tm_92;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_93;     
      phases BS;     
      from C1_R2-12-47-2_tn_93;     
      to C1_R2-12-47-2_tm_93;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_94;     
      phases CS;     
      from C1_R2-12-47-2_tn_94;     
      to C1_R2-12-47-2_tm_94;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_95;     
      phases BS;     
      from C1_R2-12-47-2_tn_95;     
      to C1_R2-12-47-2_tm_95;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_96;     
      phases CS;     
      from C1_R2-12-47-2_tn_96;     
      to C1_R2-12-47-2_tm_96;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_97;     
      phases AS;     
      from C1_R2-12-47-2_tn_97;     
      to C1_R2-12-47-2_tm_97;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_98;     
      phases AS;     
      from C1_R2-12-47-2_tn_98;     
      to C1_R2-12-47-2_tm_98;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_99;     
      phases AS;     
      from C1_R2-12-47-2_tn_99;     
      to C1_R2-12-47-2_tm_99;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_100;     
      phases BS;     
      from C1_R2-12-47-2_tn_100;     
      to C1_R2-12-47-2_tm_100;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_101;     
      phases CS;     
      from C1_R2-12-47-2_tn_101;     
      to C1_R2-12-47-2_tm_101;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_102;     
      phases BS;     
      from C1_R2-12-47-2_tn_102;     
      to C1_R2-12-47-2_tm_102;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_103;     
      phases BS;     
      from C1_R2-12-47-2_tn_103;     
      to C1_R2-12-47-2_tm_103;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_104;     
      phases CS;     
      from C1_R2-12-47-2_tn_104;     
      to C1_R2-12-47-2_tm_104;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_105;     
      phases CS;     
      from C1_R2-12-47-2_tn_105;     
      to C1_R2-12-47-2_tm_105;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_106;     
      phases BS;     
      from C1_R2-12-47-2_tn_106;     
      to C1_R2-12-47-2_tm_106;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_107;     
      phases CS;     
      from C1_R2-12-47-2_tn_107;     
      to C1_R2-12-47-2_tm_107;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_108;     
      phases BS;     
      from C1_R2-12-47-2_tn_108;     
      to C1_R2-12-47-2_tm_108;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_109;     
      phases BS;     
      from C1_R2-12-47-2_tn_109;     
      to C1_R2-12-47-2_tm_109;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_110;     
      phases AS;     
      from C1_R2-12-47-2_tn_110;     
      to C1_R2-12-47-2_tm_110;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_111;     
      phases BS;     
      from C1_R2-12-47-2_tn_111;     
      to C1_R2-12-47-2_tm_111;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_112;     
      phases CS;     
      from C1_R2-12-47-2_tn_112;     
      to C1_R2-12-47-2_tm_112;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_113;     
      phases BS;     
      from C1_R2-12-47-2_tn_113;     
      to C1_R2-12-47-2_tm_113;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_114;     
      phases BS;     
      from C1_R2-12-47-2_tn_114;     
      to C1_R2-12-47-2_tm_114;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_115;     
      phases BS;     
      from C1_R2-12-47-2_tn_115;     
      to C1_R2-12-47-2_tm_115;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_116;     
      phases AS;     
      from C1_R2-12-47-2_tn_116;     
      to C1_R2-12-47-2_tm_116;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_117;     
      phases AS;     
      from C1_R2-12-47-2_tn_117;     
      to C1_R2-12-47-2_tm_117;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_118;     
      phases AS;     
      from C1_R2-12-47-2_tn_118;     
      to C1_R2-12-47-2_tm_118;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_119;     
      phases AS;     
      from C1_R2-12-47-2_tn_119;     
      to C1_R2-12-47-2_tm_119;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_120;     
      phases BS;     
      from C1_R2-12-47-2_tn_120;     
      to C1_R2-12-47-2_tm_120;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_121;     
      phases CS;     
      from C1_R2-12-47-2_tn_121;     
      to C1_R2-12-47-2_tm_121;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_122;     
      phases BS;     
      from C1_R2-12-47-2_tn_122;     
      to C1_R2-12-47-2_tm_122;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_123;     
      phases BS;     
      from C1_R2-12-47-2_tn_123;     
      to C1_R2-12-47-2_tm_123;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_124;     
      phases CS;     
      from C1_R2-12-47-2_tn_124;     
      to C1_R2-12-47-2_tm_124;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_125;     
      phases CS;     
      from C1_R2-12-47-2_tn_125;     
      to C1_R2-12-47-2_tm_125;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_126;     
      phases BS;     
      from C1_R2-12-47-2_tn_126;     
      to C1_R2-12-47-2_tm_126;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_127;     
      phases CS;     
      from C1_R2-12-47-2_tn_127;     
      to C1_R2-12-47-2_tm_127;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_128;     
      phases AS;     
      from C1_R2-12-47-2_tn_128;     
      to C1_R2-12-47-2_tm_128;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_129;     
      phases BS;     
      from C1_R2-12-47-2_tn_129;     
      to C1_R2-12-47-2_tm_129;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_130;     
      phases CS;     
      from C1_R2-12-47-2_tn_130;     
      to C1_R2-12-47-2_tm_130;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_131;     
      phases AS;     
      from C1_R2-12-47-2_tn_131;     
      to C1_R2-12-47-2_tm_131;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_132;     
      phases BS;     
      from C1_R2-12-47-2_tn_132;     
      to C1_R2-12-47-2_tm_132;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_133;     
      phases AS;     
      from C1_R2-12-47-2_tn_133;     
      to C1_R2-12-47-2_tm_133;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_134;     
      phases BS;     
      from C1_R2-12-47-2_tn_134;     
      to C1_R2-12-47-2_tm_134;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_135;     
      phases BS;     
      from C1_R2-12-47-2_tn_135;     
      to C1_R2-12-47-2_tm_135;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_136;     
      phases CS;     
      from C1_R2-12-47-2_tn_136;     
      to C1_R2-12-47-2_tm_136;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_137;     
      phases CS;     
      from C1_R2-12-47-2_tn_137;     
      to C1_R2-12-47-2_tm_137;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_138;     
      phases AS;     
      from C1_R2-12-47-2_tn_138;     
      to C1_R2-12-47-2_tm_138;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_139;     
      phases BS;     
      from C1_R2-12-47-2_tn_139;     
      to C1_R2-12-47-2_tm_139;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_140;     
      phases CS;     
      from C1_R2-12-47-2_tn_140;     
      to C1_R2-12-47-2_tm_140;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_141;     
      phases BS;     
      from C1_R2-12-47-2_tn_141;     
      to C1_R2-12-47-2_tm_141;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_142;     
      phases CS;     
      from C1_R2-12-47-2_tn_142;     
      to C1_R2-12-47-2_tm_142;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_143;     
      phases CS;     
      from C1_R2-12-47-2_tn_143;     
      to C1_R2-12-47-2_tm_143;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_144;     
      phases CS;     
      from C1_R2-12-47-2_tn_144;     
      to C1_R2-12-47-2_tm_144;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_145;     
      phases AS;     
      from C1_R2-12-47-2_tn_145;     
      to C1_R2-12-47-2_tm_145;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_146;     
      phases AS;     
      from C1_R2-12-47-2_tn_146;     
      to C1_R2-12-47-2_tm_146;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_147;     
      phases BS;     
      from C1_R2-12-47-2_tn_147;     
      to C1_R2-12-47-2_tm_147;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_148;     
      phases CS;     
      from C1_R2-12-47-2_tn_148;     
      to C1_R2-12-47-2_tm_148;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_149;     
      phases BS;     
      from C1_R2-12-47-2_tn_149;     
      to C1_R2-12-47-2_tm_149;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_150;     
      phases CS;     
      from C1_R2-12-47-2_tn_150;     
      to C1_R2-12-47-2_tm_150;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_151;     
      phases AS;     
      from C1_R2-12-47-2_tn_151;     
      to C1_R2-12-47-2_tm_151;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_152;     
      phases BS;     
      from C1_R2-12-47-2_tn_152;     
      to C1_R2-12-47-2_tm_152;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_153;     
      phases CS;     
      from C1_R2-12-47-2_tn_153;     
      to C1_R2-12-47-2_tm_153;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_154;     
      phases AS;     
      from C1_R2-12-47-2_tn_154;     
      to C1_R2-12-47-2_tm_154;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_155;     
      phases CS;     
      from C1_R2-12-47-2_tn_155;     
      to C1_R2-12-47-2_tm_155;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_156;     
      phases AS;     
      from C1_R2-12-47-2_tn_156;     
      to C1_R2-12-47-2_tm_156;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_157;     
      phases AS;     
      from C1_R2-12-47-2_tn_157;     
      to C1_R2-12-47-2_tm_157;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_158;     
      phases BS;     
      from C1_R2-12-47-2_tn_158;     
      to C1_R2-12-47-2_tm_158;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_159;     
      phases CS;     
      from C1_R2-12-47-2_tn_159;     
      to C1_R2-12-47-2_tm_159;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_160;     
      phases CS;     
      from C1_R2-12-47-2_tn_160;     
      to C1_R2-12-47-2_tm_160;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_161;     
      phases CS;     
      from C1_R2-12-47-2_tn_161;     
      to C1_R2-12-47-2_tm_161;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_162;     
      phases AS;     
      from C1_R2-12-47-2_tn_162;     
      to C1_R2-12-47-2_tm_162;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_163;     
      phases CS;     
      from C1_R2-12-47-2_tn_163;     
      to C1_R2-12-47-2_tm_163;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_164;     
      phases CS;     
      from C1_R2-12-47-2_tn_164;     
      to C1_R2-12-47-2_tm_164;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_165;     
      phases CS;     
      from C1_R2-12-47-2_tn_165;     
      to C1_R2-12-47-2_tm_165;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_166;     
      phases CS;     
      from C1_R2-12-47-2_tn_166;     
      to C1_R2-12-47-2_tm_166;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_167;     
      phases AS;     
      from C1_R2-12-47-2_tn_167;     
      to C1_R2-12-47-2_tm_167;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_168;     
      phases AS;     
      from C1_R2-12-47-2_tn_168;     
      to C1_R2-12-47-2_tm_168;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_169;     
      phases AS;     
      from C1_R2-12-47-2_tn_169;     
      to C1_R2-12-47-2_tm_169;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_170;     
      phases AS;     
      from C1_R2-12-47-2_tn_170;     
      to C1_R2-12-47-2_tm_170;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_171;     
      phases AS;     
      from C1_R2-12-47-2_tn_171;     
      to C1_R2-12-47-2_tm_171;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_172;     
      phases AS;     
      from C1_R2-12-47-2_tn_172;     
      to C1_R2-12-47-2_tm_172;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_173;     
      phases BS;     
      from C1_R2-12-47-2_tn_173;     
      to C1_R2-12-47-2_tm_173;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_174;     
      phases CS;     
      from C1_R2-12-47-2_tn_174;     
      to C1_R2-12-47-2_tm_174;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_175;     
      phases AS;     
      from C1_R2-12-47-2_tn_175;     
      to C1_R2-12-47-2_tm_175;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_176;     
      phases BS;     
      from C1_R2-12-47-2_tn_176;     
      to C1_R2-12-47-2_tm_176;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_177;     
      phases CS;     
      from C1_R2-12-47-2_tn_177;     
      to C1_R2-12-47-2_tm_177;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_178;     
      phases AS;     
      from C1_R2-12-47-2_tn_178;     
      to C1_R2-12-47-2_tm_178;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_179;     
      phases BS;     
      from C1_R2-12-47-2_tn_179;     
      to C1_R2-12-47-2_tm_179;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_180;     
      phases CS;     
      from C1_R2-12-47-2_tn_180;     
      to C1_R2-12-47-2_tm_180;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_181;     
      phases AS;     
      from C1_R2-12-47-2_tn_181;     
      to C1_R2-12-47-2_tm_181;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_182;     
      phases BS;     
      from C1_R2-12-47-2_tn_182;     
      to C1_R2-12-47-2_tm_182;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_183;     
      phases BS;     
      from C1_R2-12-47-2_tn_183;     
      to C1_R2-12-47-2_tm_183;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_184;     
      phases CS;     
      from C1_R2-12-47-2_tn_184;     
      to C1_R2-12-47-2_tm_184;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_185;     
      phases CS;     
      from C1_R2-12-47-2_tn_185;     
      to C1_R2-12-47-2_tm_185;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_186;     
      phases CS;     
      from C1_R2-12-47-2_tn_186;     
      to C1_R2-12-47-2_tm_186;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_187;     
      phases CS;     
      from C1_R2-12-47-2_tn_187;     
      to C1_R2-12-47-2_tm_187;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_188;     
      phases AS;     
      from C1_R2-12-47-2_tn_188;     
      to C1_R2-12-47-2_tm_188;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_189;     
      phases BS;     
      from C1_R2-12-47-2_tn_189;     
      to C1_R2-12-47-2_tm_189;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_190;     
      phases CS;     
      from C1_R2-12-47-2_tn_190;     
      to C1_R2-12-47-2_tm_190;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_191;     
      phases AS;     
      from C1_R2-12-47-2_tn_191;     
      to C1_R2-12-47-2_tm_191;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_line {     
      groupid C1_Triplex_Line;
      name C1_R2-12-47-2_tl_192;     
      phases AS;     
      from C1_R2-12-47-2_tn_192;     
      to C1_R2-12-47-2_tm_192;     
      length 30;     
      configuration C1_triplex_line_configuration_1;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_1;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_2;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_3;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_4;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_5;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_6;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_7;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_8;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_9;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_10;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_11;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_12;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_13;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_14;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_15;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_16;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_17;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_18;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_19;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_20;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_21;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_22;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_23;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_24;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_25;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_26;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_27;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_28;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_29;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_30;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_31;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_32;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_33;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_34;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_35;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_36;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_37;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_38;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_39;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_40;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_41;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_42;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_43;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_44;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_45;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_46;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_47;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_48;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_49;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_50;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_51;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_52;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_53;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_54;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_55;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_56;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_57;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_58;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_59;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_60;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_61;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_62;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_63;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_64;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_65;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_66;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_67;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_68;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_69;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_70;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_71;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_72;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_73;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_74;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_75;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_76;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_77;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_78;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_79;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_80;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_81;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_82;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_83;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_84;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_85;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_86;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_87;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_88;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_89;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_90;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_91;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_92;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_93;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_94;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_95;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_96;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_97;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_98;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_99;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_100;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_101;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_102;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_103;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_104;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_105;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_106;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_107;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_108;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_109;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_110;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_111;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_112;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_113;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_114;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_115;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_116;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_117;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_118;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_119;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_120;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_121;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_122;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_123;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_124;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_125;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_126;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_127;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_128;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_129;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_130;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_131;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_132;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_133;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_134;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_135;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_136;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_137;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_138;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_139;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_140;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_141;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_142;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_143;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_144;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_145;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_146;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_147;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_148;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_149;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_150;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_151;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_152;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_153;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_154;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_155;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_156;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_157;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_158;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_159;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_160;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_161;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_162;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_163;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_164;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_165;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_166;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_167;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_168;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_169;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_170;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_171;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_172;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_173;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_174;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_175;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_176;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_177;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_178;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_179;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_180;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_181;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_182;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_183;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_184;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_185;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_186;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_187;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_188;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_189;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_190;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_191;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_meter {     
      name C1_R2-12-47-2_tm_192;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_1;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_2;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_3;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_4;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_5;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_6;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_7;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_8;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_9;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_10;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_11;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_12;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_13;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_14;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_15;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_16;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_17;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_18;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_19;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_20;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_21;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_22;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_23;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_24;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_25;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_26;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_27;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_28;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_29;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_30;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_31;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_32;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_33;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_34;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_35;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_36;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_37;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_38;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_39;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_40;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_41;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_42;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_43;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_44;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_45;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_46;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_47;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_48;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_49;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_50;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_51;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_52;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_53;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_54;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_55;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_56;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_57;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_58;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_59;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_60;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_61;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_62;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_63;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_64;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_65;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_66;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_67;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_68;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_69;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_70;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_71;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_72;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_73;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_74;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_75;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_76;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_77;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_78;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_79;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_80;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_81;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_82;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_83;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_84;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_85;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_86;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_87;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_88;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_89;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_90;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_91;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_92;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_93;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_94;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_95;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_96;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_97;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_98;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_99;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_100;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_101;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_102;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_103;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_104;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_105;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_106;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_107;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_108;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_109;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_110;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_111;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_112;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_113;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_114;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_115;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_116;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_117;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_118;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_119;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_120;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_121;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_122;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_123;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_124;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_125;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_126;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_127;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_128;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_129;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_130;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_131;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_132;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_133;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_134;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_135;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_136;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_137;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_138;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       

object triplex_node {     
      name C1_R2-12-47-2_tn_139;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_140;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_141;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_142;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_143;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_144;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_145;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_146;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_147;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_148;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_149;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_150;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_151;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_152;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_153;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_154;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_155;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_156;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_157;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_158;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_159;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_160;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_161;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_162;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_163;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_164;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_165;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_166;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_167;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_168;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_169;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_170;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_171;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_172;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_173;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_174;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_175;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_176;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_177;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_178;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_179;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_180;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_181;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_182;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_183;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_184;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_185;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_186;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_187;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_188;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_189;     
      phases BS;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_190;     
      phases CS;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_191;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_192;     
      phases AS;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_193;     
      phases AS;     
      parent C1_R2-12-47-2_tm_1;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_194;     
      phases AS;     
      parent C1_R2-12-47-2_tm_2;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_195;     
      phases BS;     
      parent C1_R2-12-47-2_tm_3;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_196;     
      phases CS;     
      parent C1_R2-12-47-2_tm_4;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_197;     
      phases AS;     
      parent C1_R2-12-47-2_tm_5;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_198;     
      phases AS;     
      parent C1_R2-12-47-2_tm_6;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_199;     
      phases CS;     
      parent C1_R2-12-47-2_tm_7;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_200;     
      phases CS;     
      parent C1_R2-12-47-2_tm_8;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_201;     
      phases CS;     
      parent C1_R2-12-47-2_tm_9;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_202;     
      phases BS;     
      parent C1_R2-12-47-2_tm_10;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_203;     
      phases CS;     
      parent C1_R2-12-47-2_tm_11;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_204;     
      phases CS;     
      parent C1_R2-12-47-2_tm_12;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_205;     
      phases BS;     
      parent C1_R2-12-47-2_tm_13;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_206;     
      phases BS;     
      parent C1_R2-12-47-2_tm_14;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_207;     
      phases CS;     
      parent C1_R2-12-47-2_tm_15;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_208;     
      phases BS;     
      parent C1_R2-12-47-2_tm_16;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_209;     
      phases CS;     
      parent C1_R2-12-47-2_tm_17;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_210;     
      phases AS;     
      parent C1_R2-12-47-2_tm_18;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_211;     
      phases AS;     
      parent C1_R2-12-47-2_tm_19;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_212;     
      phases BS;     
      parent C1_R2-12-47-2_tm_20;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_213;     
      phases CS;     
      parent C1_R2-12-47-2_tm_21;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_214;     
      phases AS;     
      parent C1_R2-12-47-2_tm_22;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_215;     
      phases BS;     
      parent C1_R2-12-47-2_tm_23;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_216;     
      phases BS;     
      parent C1_R2-12-47-2_tm_24;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_217;     
      phases AS;     
      parent C1_R2-12-47-2_tm_25;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_218;     
      phases CS;     
      parent C1_R2-12-47-2_tm_26;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_219;     
      phases AS;     
      parent C1_R2-12-47-2_tm_27;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_220;     
      phases AS;     
      parent C1_R2-12-47-2_tm_28;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_221;     
      phases BS;     
      parent C1_R2-12-47-2_tm_29;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_222;     
      phases CS;     
      parent C1_R2-12-47-2_tm_30;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_223;     
      phases AS;     
      parent C1_R2-12-47-2_tm_31;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_224;     
      phases BS;     
      parent C1_R2-12-47-2_tm_32;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_225;     
      phases CS;     
      parent C1_R2-12-47-2_tm_33;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_226;     
      phases CS;     
      parent C1_R2-12-47-2_tm_34;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_227;     
      phases CS;     
      parent C1_R2-12-47-2_tm_35;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_228;     
      phases BS;     
      parent C1_R2-12-47-2_tm_36;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_229;     
      phases BS;     
      parent C1_R2-12-47-2_tm_37;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_230;     
      phases CS;     
      parent C1_R2-12-47-2_tm_38;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_231;     
      phases CS;     
      parent C1_R2-12-47-2_tm_39;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_232;     
      phases AS;     
      parent C1_R2-12-47-2_tm_40;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_233;     
      phases AS;     
      parent C1_R2-12-47-2_tm_41;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_234;     
      phases BS;     
      parent C1_R2-12-47-2_tm_42;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_235;     
      phases CS;     
      parent C1_R2-12-47-2_tm_43;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_236;     
      phases CS;     
      parent C1_R2-12-47-2_tm_44;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_237;     
      phases BS;     
      parent C1_R2-12-47-2_tm_45;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_238;     
      phases BS;     
      parent C1_R2-12-47-2_tm_46;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_239;     
      phases AS;     
      parent C1_R2-12-47-2_tm_47;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_240;     
      phases AS;     
      parent C1_R2-12-47-2_tm_48;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_241;     
      phases AS;     
      parent C1_R2-12-47-2_tm_49;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_242;     
      phases BS;     
      parent C1_R2-12-47-2_tm_50;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_243;     
      phases AS;     
      parent C1_R2-12-47-2_tm_51;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_244;     
      phases AS;     
      parent C1_R2-12-47-2_tm_52;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_245;     
      phases BS;     
      parent C1_R2-12-47-2_tm_53;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_246;     
      phases CS;     
      parent C1_R2-12-47-2_tm_54;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_247;     
      phases CS;     
      parent C1_R2-12-47-2_tm_55;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_248;     
      phases AS;     
      parent C1_R2-12-47-2_tm_56;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_249;     
      phases CS;     
      parent C1_R2-12-47-2_tm_57;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_250;     
      phases AS;     
      parent C1_R2-12-47-2_tm_58;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_251;     
      phases AS;     
      parent C1_R2-12-47-2_tm_59;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_252;     
      phases BS;     
      parent C1_R2-12-47-2_tm_60;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_253;     
      phases CS;     
      parent C1_R2-12-47-2_tm_61;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_254;     
      phases BS;     
      parent C1_R2-12-47-2_tm_62;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_255;     
      phases AS;     
      parent C1_R2-12-47-2_tm_63;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_256;     
      phases CS;     
      parent C1_R2-12-47-2_tm_64;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_257;     
      phases CS;     
      parent C1_R2-12-47-2_tm_65;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_258;     
      phases BS;     
      parent C1_R2-12-47-2_tm_66;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_259;     
      phases BS;     
      parent C1_R2-12-47-2_tm_67;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_260;     
      phases BS;     
      parent C1_R2-12-47-2_tm_68;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_261;     
      phases BS;     
      parent C1_R2-12-47-2_tm_69;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_262;     
      phases AS;     
      parent C1_R2-12-47-2_tm_70;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_263;     
      phases BS;     
      parent C1_R2-12-47-2_tm_71;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_264;     
      phases CS;     
      parent C1_R2-12-47-2_tm_72;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_265;     
      phases AS;     
      parent C1_R2-12-47-2_tm_73;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_266;     
      phases AS;     
      parent C1_R2-12-47-2_tm_74;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_267;     
      phases BS;     
      parent C1_R2-12-47-2_tm_75;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_268;     
      phases CS;     
      parent C1_R2-12-47-2_tm_76;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_269;     
      phases CS;     
      parent C1_R2-12-47-2_tm_77;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_270;     
      phases CS;     
      parent C1_R2-12-47-2_tm_78;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_271;     
      phases CS;     
      parent C1_R2-12-47-2_tm_79;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_272;     
      phases BS;     
      parent C1_R2-12-47-2_tm_80;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_273;     
      phases CS;     
      parent C1_R2-12-47-2_tm_81;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_274;     
      phases CS;     
      parent C1_R2-12-47-2_tm_82;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_275;     
      phases CS;     
      parent C1_R2-12-47-2_tm_83;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_276;     
      phases BS;     
      parent C1_R2-12-47-2_tm_84;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_277;     
      phases BS;     
      parent C1_R2-12-47-2_tm_85;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_278;     
      phases CS;     
      parent C1_R2-12-47-2_tm_86;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_279;     
      phases BS;     
      parent C1_R2-12-47-2_tm_87;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_280;     
      phases AS;     
      parent C1_R2-12-47-2_tm_88;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_281;     
      phases AS;     
      parent C1_R2-12-47-2_tm_89;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_282;     
      phases BS;     
      parent C1_R2-12-47-2_tm_90;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_283;     
      phases CS;     
      parent C1_R2-12-47-2_tm_91;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_284;     
      phases AS;     
      parent C1_R2-12-47-2_tm_92;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_285;     
      phases BS;     
      parent C1_R2-12-47-2_tm_93;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_286;     
      phases CS;     
      parent C1_R2-12-47-2_tm_94;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_287;     
      phases BS;     
      parent C1_R2-12-47-2_tm_95;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_288;     
      phases CS;     
      parent C1_R2-12-47-2_tm_96;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_289;     
      phases AS;     
      parent C1_R2-12-47-2_tm_97;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_290;     
      phases AS;     
      parent C1_R2-12-47-2_tm_98;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_291;     
      phases AS;     
      parent C1_R2-12-47-2_tm_99;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_292;     
      phases BS;     
      parent C1_R2-12-47-2_tm_100;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_293;     
      phases CS;     
      parent C1_R2-12-47-2_tm_101;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_294;     
      phases BS;     
      parent C1_R2-12-47-2_tm_102;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_295;     
      phases BS;     
      parent C1_R2-12-47-2_tm_103;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_296;     
      phases CS;     
      parent C1_R2-12-47-2_tm_104;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_297;     
      phases CS;     
      parent C1_R2-12-47-2_tm_105;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_298;     
      phases BS;     
      parent C1_R2-12-47-2_tm_106;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_299;     
      phases CS;     
      parent C1_R2-12-47-2_tm_107;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_300;     
      phases BS;     
      parent C1_R2-12-47-2_tm_108;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_301;     
      phases BS;     
      parent C1_R2-12-47-2_tm_109;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_302;     
      phases AS;     
      parent C1_R2-12-47-2_tm_110;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_303;     
      phases BS;     
      parent C1_R2-12-47-2_tm_111;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_304;     
      phases CS;     
      parent C1_R2-12-47-2_tm_112;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_305;     
      phases BS;     
      parent C1_R2-12-47-2_tm_113;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_306;     
      phases BS;     
      parent C1_R2-12-47-2_tm_114;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_307;     
      phases BS;     
      parent C1_R2-12-47-2_tm_115;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_308;     
      phases AS;     
      parent C1_R2-12-47-2_tm_116;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_309;     
      phases AS;     
      parent C1_R2-12-47-2_tm_117;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_310;     
      phases AS;     
      parent C1_R2-12-47-2_tm_118;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_311;     
      phases AS;     
      parent C1_R2-12-47-2_tm_119;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_312;     
      phases BS;     
      parent C1_R2-12-47-2_tm_120;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_313;     
      phases CS;     
      parent C1_R2-12-47-2_tm_121;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_314;     
      phases BS;     
      parent C1_R2-12-47-2_tm_122;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_315;     
      phases BS;     
      parent C1_R2-12-47-2_tm_123;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_316;     
      phases CS;     
      parent C1_R2-12-47-2_tm_124;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_317;     
      phases CS;     
      parent C1_R2-12-47-2_tm_125;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_318;     
      phases BS;     
      parent C1_R2-12-47-2_tm_126;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_319;     
      phases CS;     
      parent C1_R2-12-47-2_tm_127;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_320;     
      phases AS;     
      parent C1_R2-12-47-2_tm_128;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_321;     
      phases BS;     
      parent C1_R2-12-47-2_tm_129;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_322;     
      phases CS;     
      parent C1_R2-12-47-2_tm_130;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_323;     
      phases AS;     
      parent C1_R2-12-47-2_tm_131;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_324;     
      phases BS;     
      parent C1_R2-12-47-2_tm_132;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_325;     
      phases AS;     
      parent C1_R2-12-47-2_tm_133;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_326;     
      phases BS;     
      parent C1_R2-12-47-2_tm_134;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_327;     
      phases BS;     
      parent C1_R2-12-47-2_tm_135;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_328;     
      phases CS;     
      parent C1_R2-12-47-2_tm_136;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_329;     
      phases CS;     
      parent C1_R2-12-47-2_tm_137;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_330;     
      phases AS;     
      parent C1_R2-12-47-2_tm_138;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_331;     
      phases BS;     
      parent C1_R2-12-47-2_tm_139;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_332;     
      phases CS;     
      parent C1_R2-12-47-2_tm_140;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_333;     
      phases BS;     
      parent C1_R2-12-47-2_tm_141;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_334;     
      phases CS;     
      parent C1_R2-12-47-2_tm_142;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_335;     
      phases CS;     
      parent C1_R2-12-47-2_tm_143;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_336;     
      phases CS;     
      parent C1_R2-12-47-2_tm_144;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_337;     
      phases AS;     
      parent C1_R2-12-47-2_tm_145;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_338;     
      phases AS;     
      parent C1_R2-12-47-2_tm_146;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_339;     
      phases BS;     
      parent C1_R2-12-47-2_tm_147;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_340;     
      phases CS;     
      parent C1_R2-12-47-2_tm_148;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_341;     
      phases BS;     
      parent C1_R2-12-47-2_tm_149;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_342;     
      phases CS;     
      parent C1_R2-12-47-2_tm_150;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_343;     
      phases AS;     
      parent C1_R2-12-47-2_tm_151;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_344;     
      phases BS;     
      parent C1_R2-12-47-2_tm_152;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_345;     
      phases CS;     
      parent C1_R2-12-47-2_tm_153;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_346;     
      phases AS;     
      parent C1_R2-12-47-2_tm_154;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_347;     
      phases CS;     
      parent C1_R2-12-47-2_tm_155;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_348;     
      phases AS;     
      parent C1_R2-12-47-2_tm_156;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_349;     
      phases AS;     
      parent C1_R2-12-47-2_tm_157;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_350;     
      phases BS;     
      parent C1_R2-12-47-2_tm_158;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_351;     
      phases CS;     
      parent C1_R2-12-47-2_tm_159;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_352;     
      phases CS;     
      parent C1_R2-12-47-2_tm_160;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_353;     
      phases CS;     
      parent C1_R2-12-47-2_tm_161;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_354;     
      phases AS;     
      parent C1_R2-12-47-2_tm_162;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_355;     
      phases CS;     
      parent C1_R2-12-47-2_tm_163;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_356;     
      phases CS;     
      parent C1_R2-12-47-2_tm_164;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_357;     
      phases CS;     
      parent C1_R2-12-47-2_tm_165;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_358;     
      phases CS;     
      parent C1_R2-12-47-2_tm_166;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_359;     
      phases AS;     
      parent C1_R2-12-47-2_tm_167;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_360;     
      phases AS;     
      parent C1_R2-12-47-2_tm_168;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_361;     
      phases AS;     
      parent C1_R2-12-47-2_tm_169;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_362;     
      phases AS;     
      parent C1_R2-12-47-2_tm_170;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_363;     
      phases AS;     
      parent C1_R2-12-47-2_tm_171;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_364;     
      phases AS;     
      parent C1_R2-12-47-2_tm_172;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_365;     
      phases BS;     
      parent C1_R2-12-47-2_tm_173;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_366;     
      phases CS;     
      parent C1_R2-12-47-2_tm_174;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_367;     
      phases AS;     
      parent C1_R2-12-47-2_tm_175;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_368;     
      phases BS;     
      parent C1_R2-12-47-2_tm_176;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_369;     
      phases CS;     
      parent C1_R2-12-47-2_tm_177;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_370;     
      phases AS;     
      parent C1_R2-12-47-2_tm_178;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_371;     
      phases BS;     
      parent C1_R2-12-47-2_tm_179;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_372;     
      phases CS;     
      parent C1_R2-12-47-2_tm_180;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_373;     
      phases AS;     
      parent C1_R2-12-47-2_tm_181;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_374;     
      phases BS;     
      parent C1_R2-12-47-2_tm_182;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_375;     
      phases BS;     
      parent C1_R2-12-47-2_tm_183;     
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_376;     
      phases CS;     
      parent C1_R2-12-47-2_tm_184;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_377;     
      phases CS;     
      parent C1_R2-12-47-2_tm_185;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_378;     
      phases CS;     
      parent C1_R2-12-47-2_tm_186;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_379;     
      phases CS;     
      parent C1_R2-12-47-2_tm_187;     
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_380;     
      phases AS;     
      parent C1_R2-12-47-2_tm_188;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_381;     
      phases BS;     
      parent C1_R2-12-47-2_tm_189;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60-103.92j;     
      voltage_2 -60-103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_382;     
      phases CS;     
      parent C1_R2-12-47-2_tm_190;     
      // Load was too small to convert to a house (less than 1/2 avg_house)
      power_12_real 2300.0000;
      power_12_reac 1200.0000;
      voltage_1 -60+103.92j;     
      voltage_2 -60+103.92j;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_383;     
      phases AS;     
      parent C1_R2-12-47-2_tm_191;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       
object triplex_node {     
      name C1_R2-12-47-2_tn_384;     
      phases AS;     
      parent C1_R2-12-47-2_tm_192;     
      voltage_1 120;     
      voltage_2 120;     
      voltage_N 0;     
      nominal_voltage 120;     
}       

object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_1;     
      phases ABCN;     
      from C1_R2-12-47-2_node_11;     
      to C1_R2-12-47-2_node_1;     
      length 2813.270;     
      configuration C1_line_configuration_33;     
}       
object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_2;     
      phases CN;     
      from C1_R2-12-47-2_node_99;     
      to C1_R2-12-47-2_node_95;     
      length 985.410;     
      configuration C1_line_configuration_34;     
}       
object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_3;     
      phases CN;     
      from C1_R2-12-47-2_node_98;     
      to C1_R2-12-47-2_node_96;     
      length 979.480;     
      configuration C1_line_configuration_34;     
}       
object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_4;     
      phases CN;     
      from C1_R2-12-47-2_node_96;     
      to C1_R2-12-47-2_node_105;     
      length 390.080;     
      configuration C1_line_configuration_60;     
}       
object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_5;     
      phases BN;     
      from C1_R2-12-47-2_node_106;     
      to C1_R2-12-47-2_node_251;     
      length 1325.390;     
      configuration C1_line_configuration_31;     
}       
object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_6;     
      phases CN;     
      from C1_R2-12-47-2_node_105;     
      to C1_R2-12-47-2_node_252;     
      length 540.720;     
      configuration C1_line_configuration_34;     
}       
object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_7;     
      phases BN;     
      from C1_R2-12-47-2_node_108;     
      to C1_R2-12-47-2_node_107;     
      length 407.000;     
      configuration C1_line_configuration_31;     
}       
object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_8;     
      phases BN;     
      from C1_R2-12-47-2_node_207;     
      to C1_R2-12-47-2_node_48;     
      length 138.980;     
      configuration C1_line_configuration_31;     
}       
object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_9;     
      phases ABCN;     
      from C1_R2-12-47-2_node_244;     
      to C1_R2-12-47-2_node_245;     
      length 421.500;     
      configuration C1_line_configuration_33;     
}       
object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_10;     
      phases BN;     
      from C1_R2-12-47-2_node_245;     
      to C1_R2-12-47-2_node_8;     
      length 30.130;     
      configuration C1_line_configuration_31;     
}       
object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_11;     
      phases ABCN;     
      from C1_R2-12-47-2_node_245;     
      to C1_R2-12-47-2_node_11;     
      length 424.800;     
      configuration C1_line_configuration_33;     
}       
object underground_line {     
      groupid C1_Distribution_Line;
      mean_repair_time 36000;
      name C1_R2-12-47-2_ul_12;     
      phases CN;     
      from C1_R2-12-47-2_node_245;     
      to C1_R2-12-47-2_node_12;     
      length 29.950;     
      configuration C1_line_configuration_34;     
}  
